,Sub Division,Year of Installation,Project Name,Meter Installation Date,Village,PV Cap. from Form,Ref. DC V,Actual DC V,String 1: DC V,String 1: DC A,String 2: DC V,String 2: DC A,AC V,AC A,Power (W),E-Today (kWh),E-Total (kWh),Gen. in Solar meter (kWh) ,Avg. Solar generation per kW,Verified,Current Status of Inverter,Check List 1: Connection tightness of AC/DC box is ok?,Check List 2: Tightness nearer to meter connection is ok?,Check List 3: Connection of Earthing & L.A. is ok?,Check List 4: DC/AC connector is ok?,Check List 5: Wire Dressing is ok?,Check List 6: Wifi Connection is ok?,Check List 7: Tightness of U & Z clamp is ok?,Check List 8: Colour of  Welding Joint is ok?,Check List 9: Concrete Block is there?,Check  List 10: Visual checking of all parts,Observation
0,VASANA S_D,2018-19,2018-19R0273,1/28/2019,Gulab vatika vasana div,3.25,300,311.1,311.1,3.9425250000000007,0.0,0.0,252.0,7.006783333333333,1598.0391666666667,7.1,6690.0,6690.0,2.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,No need,Yes,System working fine
1,VASANA S_D,2018-19,2018-19R0216,2/23/2019,Vadodara,3.25,300,310.0,310.0,3.9425250000000007,0.0,0.0,251.0,7.006783333333333,1598.0391666666667,11,11000.0,11000.0,3.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,Not available,Yes,Yes,02 block concrete work panding,Yes,Concrete block work panding
2,VASANA S_D,2017-18,2017-18R0067,2/4/2018,Vadodara,1.92,180,183.4,183.4,3.9425250000000007,0.0,0.0,256.0,4.5,1174.0,4.7,8821.0,8821.0,3.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,WiFi user ID not supported,Yes,Yes,Not applicable,Yes,Na
3,VASANA S_D,2019-20,2019-20R0252,1/8/2020,Vadodara,3.3,300,353.0,301.87174999999996,5.3,0.0,0.0,243.0,7.3,1858.0,11,7435.0,7435.0,4.12,Done,Normal,Yes,Yes,Yes,Yes,Yes,WiFi not in range,Yes,Yes,03 block concrete work panding,Yes,Concrete work panding
4,VASANA S_D,2019-20,2019-20R0253,1/8/2020,Vadodara,3.3,300,338.0,301.87174999999996,5.4,0.0,0.0,248.0,7.3,1857.0,12,7251.0,7251.0,4.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,WiFi user name not supported,Yes,Yes,Yes,Yes,Na
5,AKOTA CITY S_D,2018-19,2018-19R0287,1/28/2019,Orchid bunglow,5.2,480,514.0,254.0,4.4,260.0,1.6609666666666665,260.0,7.006783333333333,1598.0391666666667,19,9865.09125,18000.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,Not working at residence,Yes,Yes,No need,Yes,Work fine
6,AKOTA CITY S_D,2018-19,2018-19R0155,12/11/2018,Orchid bunglow,2.925,270,319.0,319.0,4.3,0.0,0.0,252.0,5.5,1406.0,13,7102.0,7102.0,2.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,No need,Yes,Normal 
7,AKOTA CITY S_D,2018-19,2018-19R0156,12/12/2018,Orchid bunglow,2.925,270,285.0,285.0,4.0,0.0,0.0,250.0,4.3,1150.0,12,3148.0,3148.0,1.14,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,No need,Yes,Wifi configuration lost..re configured
8,AKOTA CITY S_D,2018-19,2018-19R0159,12/11/2018,Orchid,2.925,270,286.0,286.0,4.4,0.0,0.0,256.0,4.9,1270.0,12,7668.0,7668.0,2.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Wifi data logger not working we have to change.
9,AKOTA CITY S_D,2018-19,2018-19R0157,12/12/2018,Orchid,4.55,420,466.0,220.0,2.0,246.0,1.9,247.0,1.5,518.0,19,11000.0,11000.0,2.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Panel not clean properly
10,AKOTA CITY S_D,2018-19,2018-19R0158,12/12/2018,Orchid,4.55,420,452.0,226.0,2.1,226.0,2.1,247.0,1.9,507.0,18,9865.09125,16000.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Panel not clean
11,AKOTA CITY S_D,2018-19,2018-19R0353,2/7/2019,Orchid,4.55,420,421.51366666666667,275.0,1.4,121.06275,1.5,246.0,1.4,355.0,20,9865.09125,16000.0,3.98,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
12,AKOTA CITY S_D,2018-19,2018-19R0336,2/16/2019,Orchid,3.25,300,292.0,292.0,0.3,0.0,0.0,250.0,0.3,101.0,14,11000.0,11000.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
13,AKOTA CITY S_D,2018-19,2018-19R0288,2/7/2019,Orchid,3.25,300,273.0,273.0,0.1,0.0,0.0,245.0,0.2,74.0,13,4958.0,4958.0,1.73,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
14,AKOTA CITY S_D,2018-19,2018-19R0160,12/11/2018,Orchid,2.925,270,292.0,292.0,1.0,0.0,0.0,245.0,1.3,347.0,12,12000.0,12000.0,4.36,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Extension wifi configured
15,GORVA CITY S_D,2019-20,2019-20R0666,6/5/2020,Gorva,2.97,270,308.0,308.0,2.3,0.0,0.0,256.0,2.7,620.0,1.2,4467.0,4467.0,3.75,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
16,GORVA CITY S_D,2019-20,2019-20R0676,6/5/2020,Gorva,2.97,270,360.0,301.87174999999996,2.6,0.0,0.0,252.0,3.1,783.0,1.4,4538.0,4538.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
17,GORVA CITY S_D,2019-20,2019-20R0204,5/20/2020,Gorva,3.3,300,340.0,301.87174999999996,2.9,0.0,0.0,259.0,3.8,950.0,1.7,5031.0,5031.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Installation left,Yes,Yes,Yes,Yes,Normal
18,GORVA CITY S_D,2019-20,2019-20R0210,3/5/2020,Gorva,2.97,270,288.0,288.0,1.7,0.0,0.0,245.0,2.0,475.0,1.3,6085.0,6085.0,4.16,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
19,GORVA CITY S_D,2019-20,2019-20R0145,12/27/2019,Gorva,2.31,210,235.0,235.0,3.7,0.0,0.0,250.0,3.5,866.0,1.5,5496.0,5496.0,4.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
20,GORVA CITY S_D,2019-20,2019-20R0471,3/13/2020,Gorva,3.3,300,325.0,325.0,3.9425250000000007,0.0,0.0,257.0,7.3,1896.0,2.3,6464.0,6464.0,4.04,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
21,GORVA CITY S_D,2018-19,2018-19R0114,12/15/2018,Gorva,4.185754166666667,900,421.51366666666667,301.87174999999996,3.9425250000000007,121.06275,1.6609666666666665,251.0,7.006783333333333,1598.0391666666667,9.7,9865.09125,37000.0,4.04,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
22,GOTRI CITY S_D,2018-19,2018-19R0294,2/9/2019,Gotri,2.6,240,257.0,257.0,2.8,0.0,0.0,259.0,2.1,767.0,3.3,8950.0,8950.0,3.9,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
23,GORVA CITY S_D,2019-20,2019-20R0191,6/6/2020,Gorva,2.97,270,305.0,305.0,1.6,0.0,0.0,251.09308333333328,1.9,480.0,9.2,3967.0,3967.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
24,GOTRI CITY S_D,2019-20,2019-20R0186,1/18/2020,Pankaj society,2.97,270,310.0,310.0,3.8,0.0,0.0,251.09308333333328,4.0,1161.0,1,6285.0,6285.0,3.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,Not installed,Yes,Yes,Yes,Yes,Normal
25,GOTRI CITY S_D,2019-20,2019-20R0185,1/18/2020,Pankaj society,2.97,270,305.0,305.0,3.3,0.0,0.0,256.0,4.0,1091.0,1,6255.0,6255.0,3.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,Not installed,Yes,Yes,Yes,Yes,Normal
26,KAPODRA SD,2018-19,2018-19RM0374,4/2/2019,Kapodra,4.185754166666667,487.38,495.0,251.0,3.9425250000000007,244.0,1.6609666666666665,251.0,7.006783333333333,1598.0391666666667,4.7,9865.09125,15000.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Corrected at site,Yes,Yes,Yes,No,Yes,Plant is ok
27,KAPODRA SD,2018-19,2018-19RM0375,4/2/2019,Kapodra,4.185754166666667,487.38,421.51366666666667,260.0,2.9,260.0,3.0,242.0,6.2,1524.0,5.2,9865.09125,16000.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Correction done at site,Not in range,Yes,Colour required..,No,Yes,Required colour at welding joints
28,KAPODRA SD,2019-20,2019-20R0353,3/18/2020,Kapodra,4.185754166666667,720,421.51366666666667,301.87174999999996,2.7,121.06275,2.7,236.0,3.1,1598.0391666666667,10.7,3101.5,3101.5,0.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,No wifi,Yes,Yes,Not required,Yes,Check 7.92 system may be generation issue
29,KAPODRA SD,2019-20,2019-20R0354,2/29/2020,Kapodra,3.3,300,330.0,330.0,3.2,0.0,0.0,240.0,4.3,1097.0,4.1,5783.0,5783.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,No wifi,Yes,Yes,Not required ,Yes,Ok
30,KAPODRA SD,2018-19,2018-19RM0377,6/11/2019,Kapodra,3.25,300,312.0,312.0,4.7,0.0,0.0,240.0,6.1,1577.0,4.5,8896.0,8896.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes, Not in range,Yes,Yes,2 required,Yes,Ac spd need to be replace
31,KAPODRA SD,2018-19,2018-19RM0370,3/9/2019,Kapodra,4.185754166666667,900,421.51366666666667,301.87174999999996,3.9425250000000007,121.06275,1.6609666666666665,242.0,3.8,1598.0391666666667,15,9865.09125,27000.0,3.24,Done,Normal,Yes,Yes,Yes,Yes,Pending/ Ladder not available,Yes,Yes,Required color,No,Yes,Wiring dressing required
32,KAPODRA SD,2019-20,2019-20R0304,3/10/2020,Kapodra,2.97,270,315.0,315.0,1.45,0.0,0.0,232.0,1.87,477.0,3.9,5667.0,5667.0,3.9,Faulty,Normal,Yes,Yes,Yes,Yes,Correction done at site,Not available ,Yes,Yes,Not required ,Yes,Pareshbhai plant generation  not ok
33,KAPODRA SD,2019-20,2019-20R0488,3/10/2020,Kapodra,2.97,270,329.0,329.0,2.39,0.0,0.0,233.0,3.25,773.0,9,5573.0,5573.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,Not available ,Yes,Yes,Not required ,Yes,Ok
34,KAPODRA SD,2019-20,2019-20R0323,2/26/2020,Kapodra,2.97,270,314.0,314.0,1.41,0.0,0.0,234.0,1.5,365.0,9,5882.0,5882.0,3.95,Done,Normal,Yes,Yes,Yes,Yes,Correction done at site ,Yes,Yes,Yes,Not required ,Yes,Ok
35,KAPODRA SD,2018-19,2018-19R00142,3/7/2019,Kapodra,4.225,390,418.0,192.0,0.7,226.0,0.7,238.0,1.5,392.0,13,9865.09125,13000.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Not available ,Yes,Color required,Not required ,Yes,Color required at welding joints
36,KAPODRA SD,2019-20,2019-20R0859,7/15/2020,Kapodra,3.3,300,310.0,310.0,0.5,0.0,0.0,238.0,0.6,151.0,10,4693.0,4693.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,Not available ,Yes,Yes,2 blocks required,Yes,Ok
37,KAPODRA SD,2019-20,2019-20R0860,7/15/2020,Kapodra ,3.3,300,328.0,328.0,0.4,0.0,0.0,239.0,0.5,141.0,13,4229.0,4229.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,Not available ,Yes,Yes,Not required on shed,Yes,Ok
38,KAPODRA SD,2019-20,2019-20R1000,7/15/2020,Kapodra,3.3,300,331.0,331.0,0.5,0.0,0.0,240.0,0.8,191.0,10,4369.0,4369.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Not available ,Yes,Yes,Not required ,Yes,Ok
39,YOGI CHOWK SD,2019-20,2019-20R0768,7/20/2020,Kapodra ,3.96,360,368.0,180.0,0.3,188.0,0.4,243.0,0.7,162.0,12,4960.0,4960.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required ,Yes,Ok
40,GORVA CITY S_D,2019-20,2019-20R0826,8/28/2020,Vadodara,3.3,300,335.0,301.87174999999996,2.9,0.0,0.0,253.0,3.7,950.0,1,3893.0,3893.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,WiFi not available,Yes,Yes,Yes,Yes,Na
41,GORVA CITY S_D,2019-20,2019-20R0601,3/12/2020,Vadodara,3.3,300,338.0,301.87174999999996,4.3,0.0,0.0,256.0,5.0,1692.0,1.1,6391.0,6391.0,3.98,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Na
42,GORVA CITY S_D,2019-20,2019-20R0809,9/18/2020,Vadodara,2.97,270,312.0,312.0,4.7,0.0,0.0,254.0,5.7,1384.0,1.7,3205.0,3205.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not applicable,Yes,Na
43,GORVA CITY S_D,2019-20,2019-20R0398,1/29/2020,Vadodara,3.3,300,331.0,331.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,2.7,7384.0,7384.0,4.22,Done,Normal,Yes,Flexible pipe laying is panding,"Pipe are yet to be laid near earthing road, structure earthing firing done",Yes,Yes,WiFi not available,Yes,Yes,Yes,Yes,Na
44,GOTRI CITY S_D,2019-20,2019-20R0934,9/4/2020,Vadodara,2.97,270,288.0,288.0,3.8,0.0,0.0,248.0,5.4,991.0,3.8,4106.0,4106.0,4.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,Reconfiguration done,Yes,Yes,Not applicable,Yes,Na
45,GOTRI CITY S_D,2019-20,2019-20R0297,3/6/2020,Vadodara,2.97,270,359.0,301.87174999999996,3.9,0.0,0.0,251.09308333333328,7.4,1470.0,3.1,6092.0,6092.0,4.16,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Na
46,GOTRI CITY S_D,2019-20,2019-20R0177,1/18/2020,Vadodara,2.97,270,292.0,292.0,4.4,0.0,0.0,255.0,4.2,1671.0,5.4,6812.0,6812.0,4.24,Done,Normal,Yes,Yes,Structure earthing fiting done,01 connector replace,Yes,Yes,Yes,Yes,Yes,Yes,Na
47,GOTRI CITY S_D,2019-20,2019-20R0209,1/1/2020,Vadodara,3.3,300,324.0,324.0,0.8,0.0,0.0,253.0,7.006783333333333,1598.0391666666667,7.4,7576.0,7576.0,4.11,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Na
48,GORVA CITY S_D,2017-18,2017-18R0082,3/28/2018,Vadodara,3.0,281.25,388.0,301.87174999999996,0.5,0.0,0.0,248.0,0.3,77.0,11.8,9865.09125,15082.0,4.18,Done,Normal,Yes,Yes,Yes,Yes,Yes,WiFi not available,Yes,Yes,Yes,Yes,Na
49,GORVA CITY S_D,2017-18,2017-18R0041,1/6/2018,Vadodara,5.0,468.75,462.0,231.0,0.26,231.0,0.26,237.0,0.5,99.0,15.2,9865.09125,18709.0,2.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Na
50,GOTRI CITY S_D,2017-18,2017-18R0069,2/6/2018,Vadodara,3.0,281.25,319.0,319.0,0.46,0.0,0.0,242.0,0.37,83.0,11.3,9865.09125,14333.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Na
51,SAROLI SD,2019-20,2019-20R0315,1/2/2020,Magob,4.185754166666667,480,421.51366666666667,267.0,0.5,121.06275,0.4,239.0,1.5,361.0,4.9,11000.0,11000.0,3.73,Done,Normal,Yes,Yes,Yes,Yes,Done at site,Yes,Yes,Required color at joints,Not required ,Yes,Ok
52,SAROLI SD,2019-20,2019-20R0314,1/3/2020,Magob,4.185754166666667,480,421.51366666666667,279.0,1.9,121.06275,1.9,248.0,4.4,1101.0,5,11000.0,11000.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Done at site,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required ,Yes,Sprinkle fitted by other party
53,SAROLI SD,2019-20,2019-20R0406,2/7/2020,Magob,4.185754166666667,480,421.51366666666667,276.0,3.8,121.06275,2.68,253.0,6.5,1770.0,5.7,10413.0,10240.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Done at site,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Color required at joints,Not required ,Yes,Sprinkle fitted by other party
54,SAROLI SD,2019-20,2019-20R0449,1/3/2020,Magob,3.3,300,338.0,301.87174999999996,3.8,0.0,0.0,248.0,4.8,1231.0,3.3,6510.0,6536.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required,Yes,Ok
55,SAROLI SD,2019-20,2019-20R0759,8/26/2020,Magob,3.3,300,345.0,301.87174999999996,4.3,0.0,0.0,251.09308333333328,5.5,1376.0,3.5,3558.0,3588.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required ,Yes,Ok
56,SAROLI SD,2019-20,2019-20R0758,8/21/2020,Magob,3.3,300,330.0,330.0,5.4,0.0,0.0,256.0,7.3,1640.0,4.1,3827.0,3760.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,Lagavanu baki che,Yes,Yes,Not required ,Yes,Ok
57,SAROLI SD,2019-20,2019-20R0757,8/26/2020,Magob,4.62,420,461.0,230.0,3.9425250000000007,231.0,1.6609666666666665,251.09308333333328,7.006783333333333,1970.0,5.6,5155.0,5290.0,3.57,Faulty,Normal,Yes,Yes,Yes,Yes,Done at site,Install wifi at convinience,Yes,Yes,Not required ,Yes,Ok
58,SAROLI SD,2019-20,2019-20R0614,3/19/2020,Magob,3.3,300,324.0,324.0,3.9425250000000007,0.0,0.0,251.09308333333328,4.8,1459.0,5.5,5733.0,5902.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Done at site,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Required 7 blocks,Yes,Ok
59,SAROLI SD,2019-20,2019-20R0613,3/19/2020,Magob,3.3,300,375.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1919.0,5.6,5627.0,5816.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Done at site,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Required 7 blocks,Yes,Ok
60,SAROLI SD,2019-20,2019-20R0612,3/19/2020,Magob,3.3,300,350.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1968.0,6.2,5532.0,5652.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Done at site,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Required 7 blocks,Yes,Ok
61,VIDYANAGAR O&M SD,2019-20,2019-20R0673,3/24/2020,Anand,2.97,270,293.0,293.0,2.5,0.0,0.0,255.0,2.1,712.0,8,5884.0,5777.0,4.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Panding,Yes,Concrete block total 07 panding in pavitra appartement
62,VIDYANAGAR O&M SD,2019-20,2019-20R0610,8/7/2020,Anand,3.3,300,326.0,326.0,3.3,0.0,0.0,250.0,4.0,965.0,13,4257.0,4336.0,3.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Panding,Yes,Concrete block panding
63,VIDYANAGAR O&M SD,2019-20,2019-20R0602,3/18/2020,Anand,3.3,300,351.0,301.87174999999996,2.7,0.0,0.0,257.0,3.5,995.0,8.3,6313.0,6245.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wifi Device install panding,Yes,Yes,Total 07 concrete block work panding in Pavitra apartment,Yes,Concrete block work panding
64,VIDYANAGAR O&M SD,2019-20,2019-20R0674,6/17/2020,Anand,3.3,300,328.0,328.0,3.2,0.0,0.0,256.0,4.7,1148.0,8.8,5105.0,5046.0,3.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Panding,Yes,Concrete block work panding
65,VIDYANAGAR O&M SD,2018-19,2018-19R0011,1/28/2019,Vidyanagar,5.2,480,466.0,219.0,3.9425250000000007,247.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,13,9865.09125,17606.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not applicable,Yes,Na
66,VIDYANAGAR O&M SD,2018-19,2018-19R0012,1/28/2019,Vidyanagar,5.2,480,495.0,247.0,2.6,248.0,2.7,259.0,5.3,1349.0,15,9865.09125,18288.0,3.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,WiFi device install panding,Yes,Yes,Not applicable,Yes,Plant running normal conditions
67,VIDYANAGAR O&M SD,2019-20,C003,6/12/2020,Anand,3.3,300,321.0,321.0,3.2,0.0,0.0,251.09308333333328,7.0,2026.0,9.6,5349.0,5237.0,4.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),01 panel u clamp tightness done,Yes,Not applicable,Yes,Plant running normal conditions
68,VIDYANAGAR O&M SD,2019-20,2019-20R0902,6/12/2020,Anand,3.3,300,233.0,233.0,0.1,0.0,0.0,252.0,0.3,55.0,13,4675.0,4716.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wifi device install panding,Yes,Yes,Panding,Yes,02 Concrete block work panding
69,AKOTA CITY SD,2017-18,2017-18R0058,1/12/2018,Vadodara,2.56,240,270.0,270.0,3.9425250000000007,0.0,0.0,249.0,6.5,1500.0,1.6,11792.0,12238.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Configuration panding because WiFi router password not supported,Yes,Required,Not applicable,Yes,Plant running normal conditions
70,PUNA,2019-20,2019-20R0739,8/19/2020,Puna simada surat,4.62,420,469.0,269.0,4.2,200.0,1.6609666666666665,245.0,7.006783333333333,1887.0,3.8,5556.0,5673.0,3.73,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,0,Yes,Ok
71,AKOTA CITY SD,2017-18,2017-18R0073,2/9/2018,Akota,1.92,180,215.0,215.0,3.9425250000000007,0.0,0.0,242.0,6.12,1056.0,1.6,9574.0,9588.0,3.99,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Need paint job,No there,Yes,System working fine
72,AKOTA CITY SD,2017-18,2017-18R0027,12/28/2017,Akota,4.16,390,427.0,196.0,1.7,231.0,1.7,234.0,3.3,704.0,3.5,9865.09125,18850.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Need paint job on pipe and corner,No need,Yes,Paint job needed there.
73,AKOTA CITY SD,2017-18,2017-18R0005,11/30/2017,Akota,4.16,390,411.0,221.0,3.9425250000000007,190.0,1.6609666666666665,255.0,7.006783333333333,1598.0391666666667,4,9865.09125,19353.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Yes,Not available,Yes,Need paint,No need,Yes,All fine ..no data logger installed there.
74,SAYAN O&M SD,2018-19,2018-19R0243,2/20/2019,Sayan,3.25,300,355.0,301.87174999999996,3.9425250000000007,0.0,0.0,254.0,7.006783333333333,1598.0391666666667,4.9,9791.0,1696.0,0.6,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required ,Yes,Need customer file
75,SAYAN O&M SD,2019-20,2019-20R0866,9/18/2020,Sayan,4.95,450,448.0,242.0,3.1,206.0,2.8,231.0,6.1,1844.0,10,5894.0,5668.0,3.83,Done,Normal,Yes,Yes,Yes,Yes,Done at site ,Yes,Yes,Yes,Yes,Yes,Ok
76,SAYAN O&M SD,2019-20,2019-20R0198,2/28/2020,Umra Sayan,4.62,420,421.51366666666667,301.87174999999996,3.5,226.0,1.6609666666666665,246.0,7.6,1798.0,11,8520.0,8663.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required ,Yes,Ok
77,SAYAN O&M SD,2019-20,2019-20R0167,2/28/2020,Umra Sayan,1.98,180,203.0,203.0,3.9425250000000007,0.0,0.0,251.09308333333328,5.6,1449.0,4.9,3671.0,3765.0,3.79,Done,Normal,Yes,Yes,Yes,Yes,Done at site ,Yes,Yes,Yes,Yes,Yes,Ok
78,SAYAN O&M SD,2019-20,2019-20R0166,2/28/2020,Umra Sayan,3.3,300,319.0,319.0,3.9425250000000007,0.0,0.0,252.0,7.006783333333333,2017.0,8.1,2549.0,6171.0,3.73,Done,Normal,Yes,Yes,Yes,Yes,Done at site,Yes,Yes,Yes,Yes,Yes,Ok
79,SAYAN O&M SD,2019-20,2019-20R0635,6/19/2020,Umra Sayan ,2.97,270,290.0,290.0,3.9425250000000007,0.0,0.0,254.0,7.006783333333333,1598.0391666666667,9.4,4265.0,4251.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Done at site,Yes,Yes,Yes,Not required ,Yes,Ok
80,SAYAN O&M SD,2019-20,2019-20R0634,6/19/2020,Umra Sayan ,2.97,270,305.0,305.0,3.9425250000000007,0.0,0.0,248.0,7.006783333333333,1755.0,9.2,4051.0,0.0,0,Faulty,Normal,Yes,Yes,Yes,Yes,Done at site ,Yes,Yes,Yes,Not required ,Yes,Ok
81,SAYAN O&M SD,2019-20,2019-20R1029,7/21/2020,Umra Sayan ,4.95,450,500.0,268.0,3.3,232.0,1.6609666666666665,245.0,6.9,1645.0,16,5995.0,6081.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Pending,Yes,Ok
82,AKOTA CITY SD,2017-18,2017-18R0015,12/7/2017,Vadodara,2.24,210,233.0,233.0,2.4,0.0,0.0,239.0,2.12,536.0,0.9,11298.0,11655.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Panding ,Yes,01 block concrete work panding
83,AKOTA CITY SD,2018-19,2018-19R0012,1/28/2019,Vadodara,4.875,450,421.51366666666667,246.0,1.8,121.06275,1.9,246.0,4.1,1122.0,3.6,9865.09125,13034.0,2.98,Done,Normal,Yes,Yes,Yes,Yes,Yes,WiFi device install but configuration panding because WiFi password not supported,Yes,Yes,Yes,Yes,Plant running normal conditions
84,AKOTA CITY SD,2017-18,2017-18R0072,2/8/2018,Vadodara,3.0,281.25,310.0,310.0,4.4,0.0,0.0,251.09308333333328,5.1,1302.0,3.8,9865.09125,16479.0,4.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Done,Yes,Panding,Yes,One U clamp tightness done
85,AKOTA CITY SD,2017-18,2017-18R0002,11/18/2017,Vadodara,2.24,210,225.0,225.0,3.5,0.0,0.0,246.0,2.37,591.0,7.4,10716.0,18279.0,6.12,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not applicable,Yes,Plant running normal conditions
86,AKOTA CITY SD,2017-18,2017-18R0040,1/8/2018,Vadodara,2.88,270,308.0,308.0,3.8,0.0,0.0,250.0,3.7,757.0,8.6,9865.09125,17065.0,4.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Required,Not applicable,Yes,Plant running normal conditions
87,AKOTA CITY SD,2017-18,2017-18R0048,1/12/2018,Vadodara,2.88,270,292.0,292.0,3.4,0.0,0.0,258.0,7.5,1942.0,5.2,9865.09125,17142.0,4.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Required,Not applicable,Yes,Plant running normal conditions
88,AKOTA CITY SD,2017-18,2017-18R0038,1/3/2018,Vadodara,3.0,281.25,333.0,301.87174999999996,1.99,0.0,0.0,238.0,2.0,465.0,4,9865.09125,15870.0,4.11,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not applicable,Yes,Plant running normal conditions
89,SAYAN O&M SD,2019-20,2019-20R0168,2/28/2020,Umra ,4.62,420,421.51366666666667,301.87174999999996,3.9425250000000007,121.06275,1.6609666666666665,260.0,7.006783333333333,1576.0,11,0.0,0.0,0,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Response are tentative 
90,BARDOLI (R) SDN,2019-20,2018-19R0259,12/14/2018,Mota,5.025,456.82,496.0,248.0,3.9425250000000007,248.0,1.6609666666666665,260.0,7.006783333333333,1598.0391666666667,6.5,9865.09125,17672.0,3.73,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required ,Yes,Ok
91,BARDOLI (R) SDN,2019-20,2019-20R0094,12/23/2019,Mota,4.95,450,502.0,237.0,4.23,121.06275,1.6609666666666665,251.09308333333328,7.12,1850.0,8.6,10838.0,10839.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wi fi no id password kokalvano,Yes,Yes,Yes,Yes,Ok
92,BARDOLI (R) SDN,2018-19,2018-19R0037,12/14/2018,Mota,4.875,450,493.0,231.0,3.4,262.0,1.6609666666666665,247.0,6.0,1739.0,7.2,8325.0,15603.0,3.39,Tampering,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
93,BARDOLI (R) SDN,2018-19,2018-19R0033,12/18/2018,Mota,5.025,463.85,442.0,221.0,3.9425250000000007,221.0,1.6609666666666665,251.09308333333328,7.1,1890.0,7,9865.09125,14952.0,3.17,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
94,AKOTA CITY SD,2018-19,2018-19R0267,1/26/2019,Akota,3.25,300,314.0,314.0,2.9,0.0,0.0,253.0,3.4,945.0,4.2,10000.0,10433.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,N A,Yes,Normal
95,BARDOLI (R) SDN,2019-20,2019-20R0371,1/28/2020,Mota,3.3,300,325.0,325.0,2.0,0.0,0.0,258.0,2.7,689.0,5.9,6911.0,6882.0,3.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
96,AKOTA CITY SD,2019-20,2019-20R0344,1/25/2020,Akota,3.3,300,330.0,330.0,3.9425250000000007,0.0,0.0,258.0,6.7,1722.0,5.2,7077.0,25440.0,14.36,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
97,BARDOLI (R) SDN,2018-19,2018-19R0046,12/11/2018,Mota,3.25,300,331.0,331.0,3.0,0.0,0.0,251.09308333333328,4.0,1078.0,5.4,11000.0,11101.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
98,BARDOLI (R) SDN,2018-19,2018-19R0362,5/30/2019,Mota,4.185754166666667,913.85,421.51366666666667,301.87174999999996,3.3,121.06275,1.6609666666666665,260.0,4.9,1598.0391666666667,17,9865.09125,25595.0,3.33,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
99,AKOTA CITY SD,2019-20,2019-20R0445,2/6/2020,Akota,3.3,300,320.0,320.0,3.9425250000000007,0.0,0.0,255.0,7.1,1598.0391666666667,5.4,6497.0,15811.0,9.13,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Normal
100,BARDOLI (R) SDN,2018-19,2018-19R0327,1/18/2019,Mota,3.25,300,292.0,292.0,3.9425250000000007,0.0,0.0,251.09308333333328,3.0,1985.0,5,10000.0,10885.0,3.68,Tampering,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
101,AKOTA CITY SD,2019-20,2019-20R0651,2/24/2020,Akota,1.98,180,194.0,194.0,3.9425250000000007,0.0,0.0,252.0,4.1,1019.0,3.9,3767.0,10225.0,10.19,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Previous meter .use now solar meter
102,BARDOLI (R) SDN,2018-19,2018-19R0333,1/18/2019,Mota,4.185754166666667,548.31,421.51366666666667,292.0,3.9,121.06275,3.2,251.09308333333328,4.0,1598.0391666666667,15,9865.09125,18544.0,3.43,Done,Normal,Yes,Yes,Nathi ,Yes,Yes,Yes,Yes,Yes,Nathi ,Yes,Ok
103,BARDOLI (R) SDN,2018-19,2018-19R0025,12/14/2018,Mota,3.25,300,331.0,331.0,4.8,0.0,0.0,246.0,5.4,1416.0,8,10000.0,10185.0,3.32,Done,Normal,Yes,Yes,Nathi ,Yes,Yes,Yes,Yes,Yes,No,Yes,Ok
104,BARDOLI (R) SDN,2018-19,2018-19R0032,12/26/2018,Mota,4.185754166666667,487.38,421.51366666666667,259.0,2.9,261.0,3.2,248.0,6.2,1580.0,14,12000.0,15182.0,3.09,Done,Normal,Yes,Yes,Nathi,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Nathi ,Yes,Ok
105,BARDOLI (R) SDN,2018-19,2018-19R0024,12/18/2018,Mota,5.2,480,515.0,255.0,3.7,260.0,1.6609666666666665,251.09308333333328,7.006783333333333,1922.0,16,8933.0,17992.0,3.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Nathi,Yes,Ok
106,BARDOLI (R) SDN,2019-20,2019-20R0370,12/30/2019,Mota,4.95,450,481.0,225.0,0.8,256.0,0.62,252.0,1.37,382.0,15.4,5465.0,10677.0,3.83,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Nathi,Yes,Ok 
107,BARDOLI (R) SDN,2019-20,2019-20R0093,12/23/2019,Mota,4.95,450,493.0,270.0,0.5,223.0,0.4,242.0,1.25,396.0,16,10088.0,10117.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Nathi,Yes,Ok
108,AKOTA CITY SD,2019-20,2019-20R0880,8/29/2020,Akota,3.3,300,306.0,306.0,3.7,0.0,0.0,254.0,4.4,1106.0,8.8,3937.0,4067.0,3.85,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
109,BARDOLI (R) SDN,2018-19,2018-19R0059,12/14/2018,Mota,3.25,300,336.0,301.87174999999996,0.7,0.0,0.0,246.0,1.3,341.0,9.4,10000.0,10476.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Nathi,Yes,Ok
110,BARDOLI (R) SDN,2018-19,2018-19R0164,12/11/2018,Mota,5.2,480,519.0,260.0,1.2,259.0,1.1,240.0,2.0,318.0,15,6008.0,17585.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
111,BARDOLI (R) SDN,2019-20,2019-20R0019,12/22/2019,Kareli,4.185754166666667,540,421.51366666666667,306.0,0.6,121.06275,0.6,232.0,2.2,459.0,20,9865.09125,13820.0,4.07,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
112,BARDOLI (R) SDN,2019-20,2019-20R0020,12/23/2019,Kareli,4.185754166666667,540,421.51366666666667,306.0,0.6,121.06275,0.5,233.0,1.8,409.0,20,12000.0,12712.0,3.75,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Nathi,Yes,Ok
113,BARDOLI (R) SDN,2019-20,2019-20R0085,12/23/2019,Kareli,4.185754166666667,900,471.0,234.0,1.1,237.0,1.2,239.0,1.2,640.0,34,9865.09125,21620.0,3.83,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Nathi,Yes,Ok
114,BARDOLI (R) SDN,2018-19,2018-19R0128,12/27/2018,Kareli,4.185754166666667,540,421.51366666666667,287.0,0.7,121.06275,0.7,236.0,1.9,449.0,18,1807.0,18331.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Patrapar che,Nathi,Yes,Ok
115,BARDOLI (R) SDN,2018-19,2018-19R0070,12/27/2018,Kareli,5.2,480,519.0,263.0,0.5,256.0,0.4,238.0,0.8,210.0,17,9865.09125,18513.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Nathi,Yes,Ok
116,PALSANA,2019-20,2019-20R1031,7/18/2020,Ena,4.185754166666667,540,421.51366666666667,303.0,3.6,121.06275,1.6609666666666665,252.0,7.006783333333333,1598.0391666666667,7.8,7688.0,7824.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Done at site ,Yes,Yes,Yes,Yes,Yes,Ok
117,PALSANA,2019-20,2019-20R0044,2/27/2020,Ena,4.95,450,421.51366666666667,332.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,8,11000.0,11816.0,4.73,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Na,Yes,Ok
118,PALSANA,2019-20,2019-20R0047,2/27/2020,Ena,4.185754166666667,540,421.51366666666667,301.0,2.2,121.06275,2.3,256.0,7.006783333333333,1598.0391666666667,9.2,11000.0,11914.0,3.97,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required ,Yes,Ok
119,PALSANA,2019-20,2019-20R0046,2/27/2020,Ena,4.95,450,498.0,269.0,3.9425250000000007,229.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,7,9609.0,9934.0,3.97,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Na,Yes,Ok
120,AKOTA CITY SD,2019-20,2019-20R0561,2/22/2020,Akota,4.185754166666667,900,421.51366666666667,301.87174999999996,4.2,121.06275,1.6609666666666665,255.0,5.7,1598.0391666666667,9.4,9865.09125,91772.0,18.18,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal/ solar meter is old meter
121,AKOTA CITY SD,2019-20,2019-20R0594,2/22/2020,Akota,2.97,270,304.0,304.0,5.2,0.0,0.0,256.0,6.0,1510.0,4,6141.0,6402.0,4.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
122,PALSANA,2019-20,2019-20R0723,3/20/2020,Ena,4.62,420,476.0,238.0,3.9425250000000007,238.0,1.6609666666666665,259.0,7.006783333333333,1598.0391666666667,7.2,8284.0,8447.0,3.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,On shed,Yes,Need damar Patti at roof hole
123,PALSANA,2019-20,2019-20R0045,1/21/2020,Ena,4.95,450,476.0,220.0,3.9425250000000007,256.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,9.6,9820.0,9621.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required ,Yes,Ok
124,PALSANA,2018-19,2018-19R0285,1/23/2019,Ena,4.185754166666667,540,421.51366666666667,289.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,12,9865.09125,17577.0,3.32,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required ,Yes,Customer in America servant allow for maintenance 
125,PALSANA,2018-19,2018-19R0021,12/11/2018,Ena,5.2,480,421.51366666666667,300.0,3.8,121.06275,1.6609666666666665,260.0,6.9,1598.0391666666667,11,9865.09125,17476.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Done at site,Yes,Yes,Yes,Not required ,Yes,Ok
126,PALSANA,2018-19,2018-19R0176,12/11/2018,Ena,4.185754166666667,540,421.51366666666667,273.0,5.0,262.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,13,9865.09125,18114.0,3.27,Done,Normal,Yes,Yes,LA nathi,Yes,Yes,Yes,Yes,Yes,Na,Yes,Ok
127,PALSANA,2019-20,2019-20R0267,2/27/2020,Tundi,2.97,270,299.0,299.0,3.7,0.0,0.0,253.0,3.0,880.0,8.4,5703.0,5820.0,3.88,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Na,Yes,Ok
128,BARDOLI (R) SDN,2017-18,2017-18R0062,1/20/2018,Mota,3.0,281.25,349.0,301.87174999999996,0.8,0.0,0.0,243.0,0.75,208.0,9.2,9865.09125,14764.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Nathi,Yes,Ok
129,PALSANA,2018-19,2018-19R0036,12/14/2018,Tundi,4.55,420,458.0,229.0,3.9425250000000007,229.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,13,9865.09125,16645.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,On શેડ system,Not required ,Yes,Ac spd need to change 
130,BARDOLI (R) SDN,2017-18,2017-18R0080,3/16/2018,Mota,3.0,281.25,335.0,301.87174999999996,2.97,0.0,0.0,257.0,3.37,868.0,8.5,9865.09125,14644.0,4.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
131,PALSANA,2018-19,2018-19R0005,12/14/2018,Tundi,4.875,450,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,16494.0,3.58,Faulty,Inverter not working ,Yes,Yes,Yes,Yes,Done at site ,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Inverter not working
132,SAROLI SD,2018-19,2018-19R0048,12/19/2018,Saniya hemad,4.225,390,206.0,206.0,5.0,0.0,0.0,240.4,4.4,1028.0,9.8,9865.09125,14082.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
133,SAROLI SD,2018-19,2018-19R0049,12/21/2018,Saniya hemad,2.925,270,326.0,326.0,1.4,0.0,0.0,246.0,2.2,623.0,6,8275.0,8007.0,2.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
134,PALSANA,2018-19,2018-19R0034,12/12/2018,Tundi,5.2,480,421.51366666666667,261.0,3.9425250000000007,261.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,16,9865.09125,18277.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required,Yes,Ok
135,SAROLI SD,2019-20,2019-20R0231,1/20/2020,Saniya hemad ,4.95,450,421.51366666666667,245.4,3.9425250000000007,121.06275,1.6609666666666665,250.3,7.006783333333333,1598.0391666666667,14.4,10366.0,10260.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,12 pis kebal tae 2 pis sadal,Yes,Yes,Yes,Ok,Yes,Ok
136,PALSANA,2018-19,2018-19R0035,12/11/2018,Tundi,4.875,450,472.0,236.0,5.1,236.0,1.6609666666666665,255.0,7.006783333333333,1598.0391666666667,17,5367.0,15206.0,3.29,Done,Normal,Yes,Yes,Yes,Yes,Done at site,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Bi direction meter not working
137,PALSANA,2018-19,2018-19R0041,12/11/2018,Tundi,4.875,450,509.0,243.0,4.7,121.06275,1.6609666666666665,251.09308333333328,6.5,1598.0391666666667,18,5496.0,14964.0,3.24,Done,Normal,Yes,Yes,Yes,Yes,Done at site,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required,Yes,Ok
138,SAROLI SD,2018-19,2018-19R0087,1/2/2019,Saniya hemad ,5.2,480,421.51366666666667,228.0,5.5,121.06275,1.6609666666666665,249.0,7.006783333333333,2054.0,15,9865.09125,17031.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,8 pis 25 mm sadal,Yes,Yes,Yes,Yes,Yes,Ok
139,PALSANA,2019-20,2019-20R0442,1/21/2020,Tundi,4.95,450,452.0,262.0,4.3,190.0,1.6609666666666665,260.0,7.006783333333333,1666.0,18,10813.0,10778.0,4.02,Done,Normal,Yes,Yes,Yes,Yes,Done at site,Yes,Yes,Yes,Yes,Yes,Ok
140,SAROLI SD,2018-19,2018-19R0249,1/17/2019,Saniya hemad ,4.185754166666667,540,421.51366666666667,299.0,3.6,121.06275,1.6609666666666665,237.0,7.4,1355.0,18.5,9865.09125,19643.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,17 pis kebal tae,Yes,Yes,Yes,Yes,Yes,Ok
141,SAROLI SD,2018-19,2018-19R0316,1/24/2019,Saniya hemad ,4.185754166666667,540,421.51366666666667,298.0,3.5,121.06275,1.6609666666666665,240.0,7.006783333333333,1598.0391666666667,17,9865.09125,19213.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,12.pis kebal tae,Yes,Yes,Kalar marvanoche,Yes,Yes,Ok
142,PALSANA,2018-19,2018-19R0290,1/23/2019,Tundi,4.55,420,461.0,225.0,2.2,236.0,2.2,251.09308333333328,3.9,1020.0,16,9865.09125,14496.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Done at site,Yes,Yes,Yes,Yes,Yes,Ok
143,PALSANA,2018-19,2018-19R0291,1/23/2019,Tundi,4.55,420,470.0,241.0,2.1,229.0,2.2,251.09308333333328,4.3,1045.0,15,9865.09125,15082.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,On,Yes,On
144,SAROLI SD,2018-19,2018-19R0214,12/21/2018,Saniya hemad ,5.2,480,421.51366666666667,269.0,3.9425250000000007,121.06275,1.6609666666666665,253.0,7.006783333333333,1598.0391666666667,17,9865.09125,18208.0,3.73,Done,Normal,Yes,Yes,Yes,Yes,9 pis kebal tae 6 pis 25 mm sadal,Yes,Yes,Kalar karvo padse,Yes,Yes,Ok
145,PALSANA,2019-20,2019-20R0819,7/17/2020,Tundi,4.95,450,507.0,239.0,3.9425250000000007,121.06275,1.6609666666666665,260.0,2.1,567.0,19,5911.0,6077.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Done at site,Yes,Yes,Yes,Yes,Yes,AC SPD defective 
146,AKOTA CITY SD,2019-20,2019-20R0491,2/15/2020,Akota,2.97,270,421.51366666666667,297.0,4.2,252.0,1.6609666666666665,252.0,4.5,1438.0,3.7,6039.0,6341.0,4.13,Tampering,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
147,AKOTA CITY SD,2019-20,2019-20R0808,8/26/2020,Akota,4.62,420,466.0,197.0,2.0,121.06275,2.5,256.0,7.006783333333333,981.0,9.4,5066.0,5219.0,3.49,Tampering,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
148,VASANA SD,2018-19,2018-19R0121,1/30/2019,Vasana,3.25,300,316.0,316.0,3.9425250000000007,0.0,0.0,260.0,7.006783333333333,1598.0391666666667,7.2,10000.0,10533.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
149,VASANA SD,2018-19,2018-19R0315,2/11/2019,Vasana,3.15,290.77,310.0,310.0,2.4,0.0,0.0,254.0,2.6,1374.0,7.2,11000.0,4567.0,1.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Solar meter changed.!!
150,VASANA SD,2018-19,2018-19R0110,2/22/2019,Vasana,3.25,300,289.0,289.0,1.8,0.0,0.0,254.0,1.8,522.0,7.6,11000.0,12590.0,4.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Normal
151,GOTRI CITY SD,2018-19,2018-19R0109,1/26/2019,Gotri,5.2,480,421.51366666666667,270.0,1.1,121.06275,1.2,254.0,2.6,691.0,18,9865.09125,17506.0,3.73,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
152,KARELIBAUG CITY SD,2019-20,2019-20R0968,9/9/2020,Vadodara,3.3,300,341.0,301.87174999999996,5.0,0.0,0.0,251.09308333333328,6.8,1640.0,10,4228.0,4166.0,4.06,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not applicable,Yes,Plant running normal conditions
153,KARELIBAUG CITY SD,2019-20,2019-20R0812,9/9/2020,Vadodara,3.3,300,327.3,327.3,3.9425250000000007,0.0,0.0,251.09308333333328,7.6,1636.0,10,4304.0,4256.0,4.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Panding 02 block,Yes,Plant running normal conditions
154,KARELIBAUG CITY SD,2019-20,2019-20R0948,7/30/2020,Vadodara,2.97,270,288.0,288.0,3.9425250000000007,0.0,0.0,251.09308333333328,6.5,1766.0,8.2,3765.0,3884.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,WiFi reconfiguration done,Yes,Yes,Panding 02 block,Yes,Plant running normal conditions
155,KARELIBAUG CITY SD,2019-20,2019-20R0557,3/5/2020,Vadodara,2.97,270,281.7,281.7,0.6,0.0,0.0,249.0,0.7,175.0,11,5999.0,6012.0,4.06,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Plant running normal conditions
156,KARELIBAUG CITY SD,2019-20,2019-20R0830,9/9/2020,Vadodara,2.97,270,287.1,287.1,0.4,0.0,0.0,245.0,0.4,113.0,11,3813.0,3755.0,4.07,Done,Normal,Yes,Yes,Yes,Yes,Yes,Reconfiguration done,Yes,Yes,Yes,Yes,Plant running normal conditions
157,BHARUCH CITY EAST,2019-20,2019-20R0057,1/7/2020,Bharuch ,2.97,270,302.0,302.0,3.9425250000000007,0.0,0.0,251.09308333333328,4.9,866.0,3,6850.0,6957.0,4.19,Done,Normal,Yes,Yes,On,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,On,Yes,Ok
158,BHARUCH CITY EAST,2019-20,2019-20R0098,1/7/2020,Bharuch,2.97,270,305.0,305.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.1,1598.0391666666667,3,6659.0,6677.0,4.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,On,Yes,Ok
159,BHARUCH CITY EAST,2019-20,2019-20R0592,3/18/2020,Bharuch ,2.9,263.64,266.0,266.0,3.9425250000000007,0.0,0.0,251.09308333333328,4.6,1465.0,5.5,5555.0,5744.0,4.06,Done,Normal,Yes,Yes,Yes,Yes,12 પીસ કેબાલ ટાઈ ,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,No,Yes,Ok
160,BHARUCH CITY EAST,2019-20,2019-20R0276,1/7/2020,Bharuch,2.97,270,319.0,319.0,2.1,0.0,0.0,243.0,2.7,659.0,4.5,4570.0,6570.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,17 પીસ કેબલ તાઈ લગાવી ,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
161,BHARUCH CITY EAST,2019-20,2019-20R0051,1/7/2020,Bharuch,2.9,263.64,303.0,303.0,1.1,0.0,0.0,247.0,1.5,394.0,4.6,6386.0,6402.0,3.95,Done,Normal,Yes,Yes,Yes,Yes,7કેબલ તાય ,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
162,BHARUCH CITY EAST,2019-20,2019-20R0053,1/18/2020,Bharuch,2.9,263.64,309.0,309.0,1.9,0.0,0.0,253.0,2.0,537.0,4.6,6684.0,6717.0,4.23,Done,Normal,Yes,Yes,Yes,Yes,15કેબલ તાય ,Yes,Yes,Yes,Yes,Yes,Ok
163,BHARUCH CITY EAST,2019-20,2019-20R0670,7/9/2020,Bharuch,4.185754166666667,480,421.51366666666667,272.0,3.4,121.06275,1.6609666666666665,251.09308333333328,4.7,2043.0,8.5,7142.0,7275.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,14કેબલ તાય ,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
164,BHARUCH CITY EAST,2019-20,2019-20R0052,1/7/2020,Bharuch,3.3,300,336.0,301.87174999999996,4.1,0.0,0.0,251.09308333333328,5.5,1421.0,5.8,7548.0,7671.0,4.16,Done,Normal,Yes,Yes,Yes,Yes,7પીસ કેબલ તાઈ ,Yes,Yes,Yes,Yes,Yes,Ok
165,BHARUCH CITY EAST,2019-20,2019-20R0146,1/7/2020,Bharuch,4.62,420,476.0,232.0,4.82,244.0,1.6609666666666665,260.0,7.006783333333333,1922.0,8.9,10195.0,10026.0,3.88,Done,Normal,Yes,Yes,Yes,Yes,9કેબલ તાય ,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
166,SAMA O&M SD,2019-20,2019-20R0169,7/21/2020,Sama,4.185754166666667,540,421.51366666666667,244.0,1.8,121.06275,1.9,258.0,4.1,1085.0,9.5,7264.0,7464.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
167,BHARUCH CITY EAST,2019-20,2019-20R0240,1/7/2020,Bharuch,2.97,270,303.0,303.0,4.0,0.0,0.0,246.0,4.7,1242.0,6.1,6501.0,6517.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,14 પીસ કેબલ તાઈ ,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
168,SAMA O&M SD,2019-20,2019-20R0192,8/26/2020,Sama,2.97,270,326.0,326.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1831.0,6.2,4063.0,4071.0,4.19,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Wifi installed
169,SAMA O&M SD,2018-19,2018-19R0295,2/19/2019,Sama,4.185754166666667,540,421.51366666666667,298.8,3.9425250000000007,121.06275,1.6609666666666665,258.0,7.006783333333333,1598.0391666666667,13,9865.09125,20663.0,4.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
170,SAMA O&M SD,2018-19,2018-19R0296,1/26/2019,Sama,3.25,300,331.4,331.4,2.5,0.0,0.0,251.09308333333328,3.4,907.0,7.8,11000.0,11606.0,3.95,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,2 block left,Yes,Normal
171,SAMA O&M SD,2019-20,2019-20R0704,5/25/2020,Sama,2.97,270,301.0,301.0,3.9,0.0,0.0,257.0,3.4,1140.0,10,4944.0,5026.0,4.03,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Normal
172,SAMA O&M SD,2019-20,2019-20R0010,2/8/2020,Sama,3.3,300,341.0,301.87174999999996,2.7,0.0,0.0,252.0,4.1,1035.0,11,6788.0,5082.0,2.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Wifi installed
173,BHARUCH CITY EAST,2019-20,2019-20R0122,1/16/2020,Bharuch ,3.3,300,336.0,301.87174999999996,0.7,0.0,0.0,246.0,1.0,240.0,11,6845.0,6925.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,6કેબલ તાય ,Na khavanu che ,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
174,SAMA O&M SD,2018-19,2018-19R0317,2/1/2019,Sama,5.2,480,421.51366666666667,261.0,1.2,121.06275,1.3,254.0,2.9,780.0,18,9865.09125,18269.0,3.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
175,SAROLI SD,2018-19,2018-19R0289,3/3/2019,Saniya hemad,2.925,270,294.0,294.0,0.6,0.0,0.0,243.0,1.2,280.0,10,8723.0,9098.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Colour marvano,Not required (જરૂર નથી),Yes,Ok
176,SAROLI SD,2018-19,2018-19R0008,12/21/2018,Saniya hemad,4.225,390,431.0,200.0,3.9425250000000007,231.0,0.7,230.0,1.8,364.0,14,1774.0,13833.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
177,SAROLI SD,2019-20,2019-20R0393,8/9/2020,Saniya hemad,4.185754166666667,540,421.51366666666667,295.0,0.9,121.06275,1.0,240.0,2.6,616.0,20,7301.0,7334.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
178,SAROLI SD,2018-19,2018-19R0245,12/21/2018,Saniya hemad,4.185754166666667,540,421.51366666666667,298.0,0.8,121.06275,0.7,243.0,2.1,525.0,20,9865.09125,20709.0,3.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Colour marvano,Not required (જરૂર નથી),Yes,Ok
179,SAROLI SD,2018-19,2018-19R0318,1/24/2019,Saniya hemad,5.2,480,421.51366666666667,262.0,0.8,262.0,0.8,241.0,0.7,436.0,17,9865.09125,15502.0,3.29,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
180,SAROLI SD,2019-20,2019-20R0379,1/2/2020,Saniya hemad,4.185754166666667,540,421.51366666666667,301.0,0.9,121.06275,0.1,243.0,2.6,612.0,19,12000.0,13387.0,4,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
181,SAROLI SD,2018-19,2018-19R0365,5/20/2019,Saniya hemad,4.185754166666667,548.31,421.51366666666667,266.0,0.8,121.06275,0.9,247.0,1.9,519.0,19,9865.09125,15621.0,3.32,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
182,BHARUCH CITY WEST,2019-20,2019-20R0105,5/24/2020,Bharuch,3.3,300,350.0,301.87174999999996,0.5,0.0,0.0,244.0,0.6,145.0,0.2,5225.0,5469.0,3.94,Done,Normal,Yes,Yes,Yes,Yes,7કેબલ તાય ,Nakhavanu che ,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
183,SAROLI SD,2018-19,2018-19R0244,12/19/2018,Saniya hemad,4.185754166666667,540,421.51366666666667,286.0,0.4,121.06275,0.5,237.0,1.4,540.0,20,2216.0,21609.0,3.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
184,SAMA O&M SD,2018-19,2018-19R0265,2/3/2019,Sama,3.25,300,321.0,321.0,1.8,0.0,0.0,257.0,2.9,808.0,2.3,4408.0,10495.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Noise in invertor
185,MADHI SDN,2019-20,2019-20R0884,9/14/2020,Madhi,5.2,472.73,421.51366666666667,280.0,3.8,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,3.2,5072.0,10180.0,6.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
186,SAMA O&M SD,2018-19,2018-19R0113,1/25/2019,Sama,2.925,270,295.0,295.0,2.9,0.0,0.0,249.0,3.4,932.0,2.6,6949.0,23879.0,9,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Normal
187,SAMA O&M SD,2018-19,2018-19R0293,2/7/2019,Sama,2.6,240,269.0,269.0,3.1,0.0,0.0,255.0,3.3,874.0,2.7,9197.0,9154.0,3.94,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Normal
188,SAMA O&M SD,2019-20,2019-20R0170,2/8/2020,Sama,4.62,420,488.0,239.0,3.36,249.0,2.86,251.09308333333328,5.5,1442.0,5.8,7747.0,3378.0,1.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
189,SAMA O&M SD,2017-18,2017-18R0057,1/11/2018,Sama,2.24,210,338.0,301.87174999999996,3.4,0.0,0.0,245.0,3.8,1001.0,5,9865.09125,28240.0,9.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Normal
190,MADHI SDN,2019-20,2019-20R0506,12/30/2019,Manekpor,3.3,300,351.0,301.87174999999996,1.1,0.0,0.0,249.0,1.6,409.0,3.5,7702.0,7733.0,4.13,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok(wi fi mobile thi hostpot aapine karelu che)
191,SAMA O&M SD,2017-18,2017-18R0012,12/2/2017,Sama,1.92,180,207.0,207.0,3.3,0.0,0.0,247.0,2.25,584.0,4.8,9665.0,22198.0,8.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
192,VYARA O&M SD,2019-20,2019-20R0401,6/3/2020,Vyara,3.3,300,364.0,301.87174999999996,0.9,0.0,0.0,251.0,1.2,323.0,5.4,4565.0,4680.0,3.44,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
