,Sub Division,Year of Installation,Project Name,Meter Installation Date,Village,PV Cap. from Form,Ref. DC V,Actual DC V,String 1: DC V,String 1: DC A,String 2: DC V,String 2: DC A,AC V,AC A,Power (W),E-Today (kWh),E-Total (kWh),Gen. in Solar meter (kWh) ,Avg. Solar generation per kW,Verified,Current Status of Inverter,Check List 1: Connection tightness of AC/DC box is ok?,Check List 2: Tightness nearer to meter connection is ok?,Check List 3: Connection of Earthing & L.A. is ok?,Check List 4: DC/AC connector is ok?,Check List 5: Wire Dressing is ok?,Check List 6: Wifi Connection is ok?,Check List 7: Tightness of U & Z clamp is ok?,Check List 8: Colour of  Welding Joint is ok?,Check List 9: Concrete Block is there?,Check  List 10: Visual checking of all parts,Observation
379,PANIGATE CITY SD,2019-20,2019-20R0422,2/15/2020,Panigate,4.62,420,447.0,221.0,3.9425250000000007,226.0,1.6609666666666665,248.0,7.006783333333333,1598.0391666666667,7.2,10000.0,10279.0,3.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
380,PANIGATE CITY SD,2019-20,2019-20R0205,2/15/2020,Panigate,3.3,300,315.0,315.0,4.0,0.0,0.0,251.09308333333328,4.0,1223.0,5.5,6546.0,6846.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
381,PANIGATE CITY SD,2018-19,2018-19R0341,2/17/2019,Panigate,3.25,300,326.0,326.0,1.9,0.0,0.0,253.0,2.6,674.0,6.4,11000.0,11527.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
382,PANIGATE CITY SD,2019-20,2019-20R0008,1/4/2020,Panigate,3.3,300,337.0,301.87174999999996,4.6,0.0,0.0,256.0,5.5,1491.0,7.1,7851.0,8026.0,3.98,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
383,PANIGATE CITY SD,2019-20,2019-20R0009,3/10/2020,Panigate,2.97,270,303.0,303.0,3.9425250000000007,0.0,0.0,254.0,6.5,1677.0,7.7,6385.0,6510.0,4.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
384,PANIGATE CITY SD,2019-20,2019-20R0199,2/2/2020,Panigate,2.97,270,301.0,301.0,4.1,0.0,0.0,255.0,5.3,1372.0,2.3,6764.0,7165.0,4.14,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
385,PANIGATE CITY SD,2019-20,2019-20R0544,2/3/2020,Panigate,3.3,300,359.0,301.87174999999996,1.6,0.0,0.0,252.0,2.3,584.0,3.5,6276.0,6363.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
386,PANIGATE CITY SD,2019-20,2019-20R0212,2/21/2020,Panigate,3.3,300,328.0,328.0,1.0,0.0,0.0,248.0,1.6,417.0,3.9,7096.0,7148.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
387,PANIGATE CITY SD,2019-20,2019-20R0560,2/2/2020,Panigate,4.62,420,469.0,236.0,0.7,233.0,0.8,246.0,1.9,448.0,5.7,9901.0,9885.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
388,PANIGATE CITY SD,2019-20,2019-20R0872,8/25/2020,Panigate,2.97,270,305.0,305.0,4.6,0.0,0.0,251.09308333333328,4.1,1121.0,5.6,4110.0,4184.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Normal
389,PANIGATE CITY SD,2018-19,2018-19R0299,2/19/2019,Panigate,2.925,270,276.0,276.0,3.8,0.0,0.0,255.0,4.1,1091.0,6,9257.0,10344.0,3.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
390,PANIGATE CITY SD,2017-18,2017-18R0018,11/29/2017,Panigate,2.88,270,235.0,235.0,1.95,0.0,0.0,255.0,1.5,370.0,4,11280.0,11634.0,2.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
391,VASANA SD,2018-19,2018-19R0352,2/9/2019,Vadodara,5.2,480,421.51366666666667,272.8,1.7,121.06275,1.8,254.0,4.1,977.0,3.2,9865.09125,19236.0,3.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Plant running normal conditions
392,VASANA SD,2018-19,2018-19R0121,1/30/2019,Vadodara,3.25,300,340.0,301.87174999999996,1.6,0.0,0.0,251.09308333333328,2.1,581.0,2.2,11000.0,11095.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Plant running normal conditions
393,VASANA SD,2018-19,2018-19R0315,2/11/2019,Vadodara,3.15,290.77,321.0,321.0,3.0,0.0,0.0,251.09308333333328,3.4,950.0,2.5,12000.0,5152.0,1.72,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Plant running normal conditions
394,VASANA SD,2019-20,2019-20R0813,6/26/2020,Vadodara,2.97,270,311.0,311.0,1.7,0.0,0.0,246.0,1.9,399.0,5.5,4537.0,4884.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Plant running normal conditions
395,VASANA SD,2019-20,2019-20R0194,1/29/2020,Vasana,2.97,270,295.0,295.0,3.9425250000000007,0.0,0.0,248.0,4.9,1520.0,3.1,6828.0,6955.0,3.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
396,AKOTA CITY SD,2018-19,2018-19R0266,1/26/2019,Akota,3.25,300,310.0,310.0,3.9425250000000007,0.0,0.0,255.0,6.4,1703.0,4.5,11000.0,10990.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
397,PANIGATE CITY SD,2019-20,2019-20R0590,5/21/2020,Panigate,3.3,300,337.0,301.87174999999996,3.9425250000000007,0.0,0.0,258.0,6.0,1598.0391666666667,5.2,5425.0,5720.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
398,PANIGATE CITY SD,2018-19,2018-19R0150,12/9/2018,Panigate,3.25,300,336.0,301.87174999999996,3.0,0.0,0.0,251.09308333333328,4.0,1066.0,6.4,12000.0,12604.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
399,VASANA SD,2019-20,2019-20R0173,2/8/2020,Vasna,4.185754166666667,540,421.51366666666667,299.0,1.4,121.06275,1.4,249.0,3.3,832.0,20,9865.09125,13748.0,3.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
400,INDRAPURI CITY SD,2019-20,2019-20R0200,5/29/2020,Indrapuri,2.97,270,264.0,264.0,0.9,0.0,0.0,250.0,0.9,253.0,12,5300.0,5288.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
401,INDRAPURI CITY SD,2019-20,2019-20R0296,5/29/2020,Indrapuri,3.3,300,332.0,332.0,0.6,0.0,0.0,251.0,0.8,214.0,11,5800.0,5733.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
402,INDRAPURI CITY SD,2019-20,2019-20R0469,2/12/2020,Indrapuri,2.97,270,308.0,308.0,2.1,0.0,0.0,247.0,2.7,654.0,2.5,6496.0,6876.0,3.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
403,INDRAPURI CITY SD,2019-20,2019-20R0355,5/20/2020,Indrapuri,2.97,270,301.0,301.0,2.9,0.0,0.0,251.09308333333328,2.4,751.0,3.5,5122.0,5331.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
404,INDRAPURI CITY SD,2019-20,2019-20R0969,7/30/2020,Indrapuri,3.3,300,339.0,301.87174999999996,1.3,0.0,0.0,255.0,1.8,470.0,3.3,4989.0,5145.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
405,INDRAPURI CITY SD,2017-18,2017-18R0047,1/6/2018,Indrapuri,2.24,210,240.0,240.0,3.5,0.0,0.0,257.0,2.87,772.0,2.8,10820.0,11094.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
406,INDRAPURI CITY SD,2019-20,2019-20R1025,8/20/2020,Indrapuri,3.3,300,337.0,301.87174999999996,3.1,0.0,0.0,259.0,4.0,1005.0,4.3,4715.0,4839.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
407,VASANA SD,2019-20,2019-20R1044,9/2/2020,Vasana,3.3,300,323.0,323.0,2.2,0.0,0.0,241.0,3.0,746.0,11,4562.0,4478.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
408,VASANA SD,2019-20,2019-20R0593,6/27/2020,Vasana,3.3,300,367.0,301.87174999999996,0.9,0.0,0.0,260.0,1.2,294.0,10,4931.0,4906.0,3.27,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
409,VASANA SD,2019-20,2019-20R0183,1/11/2020,Vasana,2.97,270,297.0,297.0,0.7,0.0,0.0,250.0,0.9,253.0,8.7,6305.0,23670.0,12.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
410,INDRAPURI CITY SD,2019-20,2019-20R0722,7/30/2020,Indrapuri,3.3,300,320.0,320.0,3.9425250000000007,0.0,0.0,260.0,6.6,1818.0,3.6,4508.0,4729.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
411,INDRAPURI CITY SD,2019-20,2019-20R0510,6/18/2020,Indrapuri,4.95,450,498.0,232.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,7.1,8460.0,8774.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
412,INDRAPURI CITY SD,2019-20,2019-20R0250,3/3/2020,Indrapuri,2.97,270,307.0,307.0,3.9425250000000007,0.0,0.0,251.09308333333328,6.9,1663.0,4.4,6600.0,6817.0,4,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
413,INDRAPURI CITY SD,2019-20,2019-20R0248,3/3/2020,Indrapuri,3.3,300,344.0,301.87174999999996,3.2,0.0,0.0,255.0,4.3,1063.0,5.1,6339.0,6598.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
414,INDRAPURI CITY SD,2019-20,2019-20R0171,1/28/2020,Indrapuri,3.3,300,328.0,328.0,3.3,0.0,0.0,258.0,4.0,1063.0,6,7308.0,7448.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
415,INDRAPURI CITY SD,2019-20,2019-20R0007,12/30/2019,Indrapuri,2.97,270,292.0,292.0,5.0,0.0,0.0,251.09308333333328,5.9,1154.0,7.1,7163.0,7200.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
416,INDRAPURI CITY SD,2017-18,2017-18R0075,2/14/2018,Indrapuri,5.0,468.75,445.0,256.0,3.9425250000000007,189.0,1.6609666666666665,257.0,7.006783333333333,1598.0391666666667,11.1,9865.09125,21232.0,3.21,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
417,VASANA SD,2019-20,2019-20R0197,1/4/2020,Vasana,3.3,300,352.0,301.87174999999996,1.7,0.0,0.0,254.0,2.3,605.0,1.6,7447.0,32753.0,15.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
418,TOWER-I CITY SD,2019-20,2019-20R0536,3/4/2020,Vithall nagar,4.95,450,506.0,230.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,8,11147.0,11216.0,3.94,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
419,TOWER-I CITY SD,2019-20,2019-20R0486,2/7/2020,Tower city,4.62,420,476.0,238.0,4.8,238.0,1.6609666666666665,240.0,7.006783333333333,1598.0391666666667,7,10850.0,10900.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
420,TOWER-I CITY SD,2019-20,2019-20R0949,9/21/2020,Tower city,4.185754166666667,900,421.51366666666667,301.87174999999996,3.9425250000000007,121.06275,1.6609666666666665,257.0,7.006783333333333,1598.0391666666667,18,9865.09125,17638.0,4.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
421,TOWER-I CITY SD,2019-20,2019-20R0787,7/30/2020,Tower city,4.62,420,469.0,234.0,4.3,235.0,1.6609666666666665,259.0,7.006783333333333,2026.0,8.7,6995.0,6995.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
422,MANDVI CITY SD,2018-19,2018-19R0310,1/28/2019,Mandvi,3.25,300,379.0,301.87174999999996,3.0,0.0,0.0,251.09308333333328,4.2,1115.0,5.7,12000.0,11811.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
423,INDRAPURI CITY SD,2017-18,2017-18R0043,1/6/2018,Indrapuri,2.24,210,225.0,225.0,3.9425250000000007,0.0,0.0,259.0,5.2,1333.0,6.2,11410.0,11770.0,3.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
424,VASANA SD,2017-18,2017-18R0003,11/20/2017,Vasana,5.0,468.75,477.0,241.0,3.9425250000000007,236.0,1.6609666666666665,247.0,7.006783333333333,1598.0391666666667,8.5,9865.09125,29000.0,4.11,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
425,VASANA SD,2017-18,2017-18R0020,12/22/2017,Vasana,5.12,480,485.9,182.9,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,5,9865.09125,24857.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
426,VASANA SD,2019-20,2019-20R0184,1/28/2020,Vasana,2.97,270,290.0,290.0,5.3,0.0,0.0,241.0,5.2,1165.0,5.4,6591.0,8343.0,4.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
427,BARANPURA CITY SD,2019-20,2019-20R0190,1/10/2020,Baranpura,2.97,270,290.0,290.0,3.9425250000000007,0.0,0.0,251.09308333333328,6.2,1464.0,6.6,6519.0,6568.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
428,PANIGATE CITY SD,2017-18,2017-18R0078,2/13/2018,Panigate,3.0,281.25,330.0,330.0,4.0,0.0,0.0,254.0,4.0,1061.0,7.6,9865.09125,16028.0,4.03,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
429,PANIGATE CITY SD,2017-18,2017-18R0042,1/7/2018,Panigate,2.88,270,298.0,298.0,3.5,0.0,0.0,249.0,3.5,898.0,3.8,9865.09125,13900.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
430,PANIGATE CITY SD,2017-18,2017-18R0029,1/9/2018,Panigate,1.92,180,188.0,188.0,1.0,0.0,0.0,252.0,1.0,237.0,2.3,8802.0,9160.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
431,PANIGATE CITY SD,2017-18,2017-18R0076,2/13/2018,Panigate,1.92,180,205.0,205.0,2.3,0.0,0.0,248.0,1.62,398.0,3,9552.0,12090.0,4.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
432,VASANA SD,2017-18,2017-18R0021,12/22/2017,Vasana,2.88,270,335.0,301.87174999999996,3.4,0.0,0.0,249.0,3.7,938.0,5.1,9865.09125,16415.0,4.12,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
433,VASANA SD,2017-18,2017-18R0006,11/30/2017,Vasana,4.16,390,395.0,213.0,3.9425250000000007,182.0,1.6609666666666665,255.0,7.006783333333333,1598.0391666666667,7,9865.09125,19058.0,3.25,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
434,ALKAPURI CITY SD,2019-20,2019-20R0300,12/26/2019,Alkapuri,4.185754166666667,900,421.51366666666667,301.87174999999996,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.3,1598.0391666666667,25,9865.09125,25670.0,3.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
435,PADRA O&M SD,2019-20,2019-20R0717,3/6/2020,Vadodara,4.185754166666667,540,421.51366666666667,290.0,3.9425250000000007,121.06275,1.6609666666666665,260.0,7.006783333333333,1598.0391666666667,12,9865.09125,21165.0,5.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,Reconfiguration done,Yes,Yes,Yes,Yes,Plant running normal conditions
436,OON SD,2019-20,2019-20R0850,8/5/2020,Deladva,2.97,270,304.0,304.0,3.9425250000000007,0.0,0.0,251.09308333333328,6.62,1635.0,3.3,4517.0,13620.0,9.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,All ok cabal tye lagyvi
437,OON SD,2018-19,2018-19R0116,2/5/2019,Deladva,4.55,420,469.0,234.0,1.6,235.0,1.7,240.0,1.8,1910.0,6.5,7767.0,6796.0,1.47,Done,Normal,Yes,Yes,L. A. Nathi,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
438,OON SD,2018-19,2018-19R0229,12/24/2018,Deladva,4.185754166666667,540,421.51366666666667,297.0,4.1,121.06275,1.6609666666666665,251.09308333333328,6.2,1656.0,12,9865.09125,23122.0,3.73,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
439,OON SD,2019-20,2019-20R0230,1/27/2020,Deladva,3.3,300,338.0,301.87174999999996,2.7,0.0,0.0,245.0,4.7,849.0,6,7848.0,8105.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
440,OON SD,2018-19,2018-19R0090,12/24/2018,Deladva,3.25,300,319.0,319.0,1.4,0.0,0.0,253.0,1.7,453.0,8.4,11000.0,0.0,0,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Wi fi correction karyu,Yes,Yes,Not required (જરૂર નથી),Yes,Ok power gaylo hato atle solar meter nu nathi lakhyu
441,OON SD,2018-19,2018-19R0133,12/24/2018,Deladva,5.2,480,421.51366666666667,326.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.7,1598.0391666666667,12,9865.09125,19219.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
442,OON SD,2018-19,2018-19RM0376,5/7/2019,Kharvasa,5.2,480,480.0,226.0,3.9425250000000007,254.0,1.6609666666666665,244.0,7.006783333333333,1598.0391666666667,4.3,9865.09125,13043.0,2.7,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
443,OON SD,2019-20,2019-20R0799,5/26/2020,Kharvasa,4.95,450,504.3,269.9,2.5,234.4,2.9,240.0,5.9,1298.0,4.5,9628.0,9859.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,Gprs,Yes,Yes,Yes,Yes,Cabal tye mayri
444,OON SD,2019-20,2019-20R0538,1/1/2020,Kharvasa,4.95,450,511.1,241.9,4.47,121.06275,2.36,247.1,5.12,1274.0,11,11984.0,11934.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok 
445,KHARVASA RURAL SD,2017-18,2018-19R0064,4/3/2019,Kharvasa,3.25,304.69,335.0,301.87174999999996,3.9425250000000007,0.0,0.0,230.0,7.006783333333333,1598.0391666666667,3.5,11.0,11149.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
446,OON SD,2019-20,2019-20R0824,6/18/2020,Kharvasa,4.95,450,472.0,251.3,3.6,220.7,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,5.9,8110.0,8428.0,3.26,Done,Normal,Yes,Yes,La sadel lagvya,Luping karyu barabar ,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
447,OON SD,2019-20,2019-20R0548-1,1/1/2020,Kharvasa,3.3,300,320.0,320.0,5.5,0.0,0.0,251.09308333333328,6.0,1734.0,4.4,8478.0,8458.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
448,KHARVASA RURAL SD,2018-19,2018-19R0022,1/8/2019,Kharvasa,4.875,450,473.0,221.0,3.9425250000000007,252.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,6.5,16.0,16522.0,3.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
449,OON SD,2019-20,2019-20R0322,2/12/2020,Kharvasa ,3.3,300,325.0,325.0,5.4,0.0,0.0,258.0,3.9,1763.0,5.2,8126.0,8394.0,3.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
450,KHARVASA RURAL SD,2018-19,2018-19R0041,12/11/2018,Saniya kande,4.875,450,513.4,257.4,3.9425250000000007,256.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,7.6,9865.09125,18191.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
451,OON SD,2018-19,2018-19R0044,1/8/2019,Saniya kande,5.2,480,516.0,259.0,3.9425250000000007,257.0,1.6609666666666665,257.0,7.006783333333333,1598.0391666666667,9.6,9865.09125,13508.0,2.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
452,OON SD,2017-18,2017-18R0034,1/2/2018,Shaniya kande,4.16,390,406.0,196.0,3.9425250000000007,210.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,8,9865.09125,18668.0,3.16,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
453,OON SD,2019-20,2019-20R0348,1/1/2020,Saniya kande,4.95,450,511.0,239.0,3.9425250000000007,121.06275,1.6609666666666665,252.0,7.006783333333333,1598.0391666666667,10,9865.09125,12290.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
454,KHARVASA RURAL SD,2018-19,2018-19R0018,1/8/2019,Kharvasa,3.25,300,330.0,330.0,1.5,0.0,0.0,244.0,2.3,535.0,6.2,6104.0,11885.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
455,OON SD,2019-20,2019-20R0580,1/27/2020,Saniyakande,4.185754166666667,540,421.51366666666667,301.87174999999996,1.2,121.06275,1.3,250.0,3.9,841.0,12,9865.09125,13219.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
456,KHARVASA RURAL SD,2018-19,2018-19R0055,3/15/2019,Kharvasa,5.2,480,421.51366666666667,271.0,1.5,121.06275,1.5,256.0,3.3,894.0,10,9865.09125,16535.0,3.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
457,KHARVASA RURAL SD,2018-19,2018-19R0023,1/12/2019,Kharvasa,4.875,450,509.0,276.0,2.2,233.0,2.1,250.0,4.2,1072.0,12,9865.09125,17389.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Cebal ty mari ,Ok
458,PALSANA,2019-20,2019-20R0669,6/17/2020,Mohini ,4.185754166666667,900,421.51366666666667,301.87174999999996,1.44,121.06275,1.15,248.0,2.12,1410.0,30,9865.09125,18452.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
459,PALSANA,2018-19,2018-19R0020,1/2/2019,Mohini,4.875,450,480.7,240.7,1.9,240.0,1.8,246.0,1.9,487.0,13,9865.09125,14031.0,2.73,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
460,PALSANA,2018-19,2018-19R0019,1/2/2019,Mohini,5.2,480,517.0,259.1,0.7,257.9,0.6,246.0,1.6,418.0,14,9865.09125,17522.0,3.19,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
461,PALSANA,2017-18,2017-18R0051,1/10/2018,Mohini,2.24,210,229.7,229.7,0.68,0.0,0.0,231.5,0.5,122.0,6.4,11561.0,11938.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
462,PALSANA,2018-19,2018-19R0017,1/2/2019,Mohini,3.25,300,298.2,298.2,0.1,0.0,0.0,238.0,0.3,56.0,9.1,10000.0,12829.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Cebal ty. Corection ,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
463,PALSANA,2017-18,2017-18R0054,1/10/2018,Mohni,3.0,281.25,318.6,318.6,0.31,0.0,0.0,230.5,0.12,37.0,7,9865.09125,15440.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
464,RAMNAGAR SD,2019-20,2019-20R0149,5/21/2020,Rander,3.3,300,337.3,301.87174999999996,4.7,0.0,0.0,251.0,6.2,1533.0,2.2,6517.0,6478.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Lagavanu che,Yes,Yes,Yes,Yes,Ok
465,RAMNAGAR SD,2018-19,SS01,8/8/2019,Jangirabad,4.185754166666667,1846.15,421.51366666666667,301.87174999999996,3.9425250000000007,121.06275,1.6609666666666665,248.0,7.006783333333333,1598.0391666666667,14,9865.09125,63370.0,3.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
466,RAMNAGAR SD,2019-20,2019-20R0143/1,2/12/2020,Rander,2.97,270,310.9,310.9,5.1,0.0,0.0,251.09308333333328,5.9,1521.0,2.4,7143.0,7370.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
467,RAMNAGAR SD,2019-20,2019-20R0761,7/30/2020,Jahagirabad,3.3,300,339.0,301.87174999999996,5.3,0.0,0.0,256.0,6.9,1725.0,3,5631.0,5572.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
468,RAMNAGAR SD,2018-19,2018-19R0324,5/14/2019,Adajan,3.25,300,408.9,301.87174999999996,0.0,0.0,0.0,0.0,0.0,0.0,3,8946.0,0.0,0,Done,Power gaylo hato,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
469,RANDER(T) O&M SD,2019-20,2019-20R0892,9/2/2020,Tadvadi,3.3,300,315.0,315.0,4.5,0.0,0.0,234.0,5.3,1373.0,3,4902.0,4861.0,3.3,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
470,RANDER(T) O&M SD,2019-20,2019-20R0779,6/16/2020,Rander,3.3,300,337.0,301.87174999999996,5.2,0.0,0.0,251.09308333333328,6.2,1721.0,4.2,6432.0,6254.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
471,RANDER(T) O&M SD,2019-20,2019-20R0366,6/8/2020,Tadwadi,3.3,300,327.0,327.0,5.4,0.0,0.0,251.09308333333328,6.2,1738.0,3,5136.0,5244.0,2.98,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
472,RANDER(T) O&M SD,2018-19,2018-19R0081,1/25/2019,Adajan,3.25,300,328.5,328.5,4.9,0.0,0.0,251.09308333333328,5.9,1648.0,4.7,12000.0,11977.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
473,RANDER(T) O&M SD,2018-19,2018-19R0082,1/25/2019,Adajan,3.25,300,322.3,322.3,5.5,0.0,0.0,251.09308333333328,6.0,1777.0,5.2,9865.09125,13836.0,4.12,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
474,RAMNAGAR SD,2018-19,2019-20R0622,3/16/2020,Palanpur patiya,3.3,304.62,321.1,321.1,5.4,0.0,0.0,260.0,6.4,1663.0,5,7601.0,7761.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
475,RANDER(T) O&M SD,2019-20,2019-20R0780,6/1/2020,Adajan,2.97,270,294.6,294.6,3.9425250000000007,0.0,0.0,259.0,5.6,1501.0,4.7,5791.0,5833.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
476,RAMNAGAR SD,2018-19,2018-19R0138,1/19/2019,Adajan,2.925,270,337.9,301.87174999999996,1.9,0.0,0.0,251.09308333333328,2.5,690.0,4,10.0,10435.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
477,RAMNAGAR SD,2018-19,2018-19R1004,4/12/2019,Adajan,2.925,270,298.6,298.6,2.8,0.0,0.0,252.0,3.3,863.0,7,10000.0,9991.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
478,RAMNAGAR SD,2018-19,2018-19R1003,4/2/2019,Adajan,2.925,270,296.5,296.5,3.5,0.0,0.0,246.0,4.0,1008.0,7,10.0,10266.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
479,ADAJAN S DN,2018-19,2018-19R1026,4/10/2019,Dindayal soc,2.275,210,237.0,237.0,3.1,0.0,0.0,236.0,2.9,697.0,6,7577.0,7587.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
480,RANDER(T) O&M SD,2018-19,2018-19R0196,12/24/2018,Navyug college ,3.25,300,337.0,301.87174999999996,3.9425250000000007,0.0,0.0,240.0,5.8,1570.0,7.8,11000.0,11865.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
481,RAMNAGAR SD,2018-19,2018-19R1025,4/10/2019,Adajan ,2.925,270,294.0,294.0,2.6,0.0,0.0,246.0,3.2,805.0,7,10000.0,10860.0,3.88,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
482,RANDER(T) O&M SD,2019-20,2019-20R0464,2/17/2020,Adajan,3.3,300,338.0,301.87174999999996,2.0,0.0,0.0,253.0,2.7,662.0,8.6,7409.0,7625.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
483,RANDER(T) O&M SD,2019-20,2019-20R0795,9/25/2020,Adajan ,4.185754166666667,540,421.51366666666667,315.0,1.4,121.06275,1.4,247.0,3.7,900.0,15,8320.0,8422.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
484,RANDER(T) O&M SD,2019-20,2019-20R0955,9/17/2020,Adajan,3.3,300,339.0,301.87174999999996,1.4,0.0,0.0,238.0,2.0,472.0,8.6,5190.0,5200.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
485,RANDER(T) O&M SD,2018-19,2018-19R0066,2/16/2019,Navyug college ,5.2,480,518.0,261.0,1.1,257.0,0.9,249.0,2.4,636.0,14,9865.09125,19496.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
486,RANDER(T) O&M SD,2018-19,2018-19R0269,2/16/2019,Navyug,4.185754166666667,484.62,421.51366666666667,265.0,0.9,121.06275,0.8,249.0,2.1,515.0,14,9865.09125,19607.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
487,RANDER(T) O&M SD,2019-20,2019-20R0465,10/26/2020,Adajan,4.185754166666667,540,421.51366666666667,297.0,0.5,121.06275,0.5,244.0,1.3,321.0,16,6475.0,6672.0,2.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
488,RANDER(T) O&M SD,2019-20,2019-20R0316,2/29/2020,Adajan,3.3,300,296.0,296.0,0.1,0.0,0.0,248.0,0.2,41.0,9.1,7903.0,7904.0,3.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
489,RANDER(T) O&M SD,2019-20,2019-20R0408,2/29/2020,Adajan,2.97,270,295.0,295.0,0.32,0.0,0.0,245.0,0.37,70.0,7.7,6043.0,6145.0,3.27,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wifi nathi,Yes,Yes,Yes,Yes,Ok
490,RANDER(T) O&M SD,2019-20,2019-20R0443,2/29/2020,Adajan,3.3,300,305.0,305.0,0.1,0.0,0.0,247.0,0.1,35.0,8.9,7934.0,7936.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
491,RANDER(T) O&M SD,2019-20,2019-20R0409,2/29/2020,Adajan,2.97,270,228.0,228.0,0.27,0.0,0.0,244.0,0.25,76.0,7,6133.0,6214.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
492,PANCHBATTI SD,2018-19,2018-19R0181,2/7/2019,Bharuch,3.25,300,322.0,322.0,3.9425250000000007,0.0,0.0,255.0,7.6,1957.0,6,11000.0,12190.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,All parameters ok.
493,PANCHBATTI SD,2019-20,2019-20R0917,8/22/2020,Bharuch,4.95,450,497.0,264.0,3.9425250000000007,233.0,1.6609666666666665,259.0,7.006783333333333,1598.0391666666667,9.7,7240.0,7492.0,3.29,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,6 block required,Yes,All system ok. Cleaning required. 
494,PANCHBATTI SD,2019-20,2019-20R0104,2/7/2020,Bharuch,2.97,270,295.0,295.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.5,1895.0,4.4,6406.0,6577.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,All system ok. 
495,PANCHBATTI SD,2019-20,2019-20R0101,1/16/2020,Bharuch,2.97,270,295.0,295.0,3.9425250000000007,0.0,0.0,251.09308333333328,6.8,1827.0,8.4,8050.0,8112.0,4.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok.
496,PANCHBATTI SD,2019-20,2019-20R0100,1/16/2020,Bharuch,2.97,270,299.0,299.0,3.9425250000000007,0.0,0.0,251.09308333333328,6.9,1873.0,9.1,8197.0,8119.0,4.03,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok. 
497,PANCHBATTI SD,2019-20,2019-20R0107,1/16/2020,Bharuch,4.95,450,507.0,273.0,3.9425250000000007,234.0,1.6609666666666665,234.0,7.006783333333333,1598.0391666666667,15,9865.09125,13487.0,4.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
498,PANCHBATTI SD,2019-20,2019-20R0710,6/15/2020,Bharuch,4.95,450,500.0,265.0,3.9425250000000007,235.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,16.9,10186.0,10118.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
499,PANCHBATTI SD,2018-19,2018-19R0200,2/21/2019,Bharuch,3.25,300,331.0,331.0,4.8,0.0,0.0,251.09308333333328,6.9,1610.0,12,9865.09125,12843.0,3.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
500,PANCHBATTI SD,2018-19,2018-19R0119,2/5/2019,Bharuch,3.25,300,331.0,331.0,4.3,0.0,0.0,256.0,5.2,1374.0,11,12000.0,12978.0,3.9,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,All sytem ok
501,PANCHBATTI SD,2019-20,2019-20R0625,6/23/2020,Bharuch,3.3,300,340.0,301.87174999999996,4.4,0.0,0.0,252.0,5.2,1341.0,0,5621.0,5600.0,3.26,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
502,PANCHBATTI SD,2019-20,2019-20R0682,5/20/2020,Bharuch,3.3,300,267.0,267.0,3.6,0.0,0.0,251.0,3.5,906.0,0,6919.0,7174.0,3.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
503,PANCHBATTI SD,2019-20,2019-20R0137,1/16/2020,Bharuch,2.97,270,168.0,168.0,2.1,0.0,0.0,256.0,1.4,350.0,11,7416.0,7726.0,3.83,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Shadow available at left side
504,PANCHBATTI SD,2018-19,2018-19R0233,1/7/2019,Bharuch,3.25,300,321.0,321.0,1.2,0.0,0.0,254.0,1.5,357.0,13,5559.0,12447.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
505,PANCHBATTI SD,2018-19,2018-19R1033,2/28/2019,Bharuch,2.6,240,267.0,267.0,1.9,0.0,0.0,246.0,1.2,312.0,12,10000.0,10302.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok. 
506,PANCHBATTI SD,2019-20,2019-20R0843,8/7/2020,Bharuch,3.3,300,168.0,168.0,0.1,0.0,0.0,251.0,0.1,5.0,12,5470.0,5392.0,3.44,Done,Normal,Yes,Yes,Yes,Yes,Yes,Gprs,Yes,Yes,Not required (જરૂર નથી),Yes,All system ok and wi fi device required. 
507,PANCHBATTI SD,2019-20,2019-20R0129,1/20/2020,Bharuch,2.97,270,128.0,128.0,0.0,0.0,0.0,246.0,0.2,17.0,9.9,6677.0,6721.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok 
508,PANCHBATTI SD,2019-20,2019-20R0131,1/20/2020,Bharuch,2.97,270,150.0,150.0,0.0,0.0,0.0,246.0,0.2,24.0,10,6827.0,6871.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
509,BHARUCH CITY EAST,2019-20,2019-20R0478,3/9/2020,Baruch ,2.97,270,300.3,300.3,0.69,0.0,0.0,240.0,0.62,145.0,7.3,5932.0,3756.0,2,Done,Normal,Yes,Yes,Yes,Yes,Yes,Lagavanu,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
510,BHARUCH CITY EAST,2019-20,2019-20R0140,2/13/2020,Bharuch,4.185754166666667,480,421.51366666666667,262.0,0.5,260.0,0.41,237.0,1.5,230.0,14,9865.09125,12638.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
511,BHARUCH CITY EAST,2018-19,2018-19R0130,1/23/2019,Bharuch ,3.25,300,315.0,315.0,0.3,0.0,0.0,236.0,0.3,96.0,7.5,10000.0,10774.0,3.18,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
512,BHARUCH CITY EAST,2018-19,2018-19R0106,1/3/2019,Bharuch,5.2,480,498.0,250.0,0.3,248.0,0.3,240.0,1.8,208.0,14,9865.09125,3934.0,0.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
513,BHARUCH CITY EAST,2019-20,2019-20R0060,1/21/2020,Bharuch,3.3,300,290.0,290.0,0.2,0.0,0.0,236.0,0.6,89.0,9.2,8753.0,8852.0,3.95,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
514,RAMNAGAR SD,2019-20,2019-20R0360,5/22/2020,Palanpur road,2.97,270,310.0,310.0,0.8,0.0,0.0,253.0,0.9,234.0,10,5782.0,5767.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
515,SARTHANA SD,2018-19,2018-19R0370,6/3/2019,Nana varachha ,3.3,304.62,355.0,301.87174999999996,2.6,0.0,0.0,240.0,3.3,875.0,14,9793.0,9548.0,3.16,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
516,SARTHANA SD,2019-20,2019-20R0731,9/3/2020,Nana varachha ,3.3,300,344.0,301.87174999999996,5.4,0.0,0.0,251.09308333333328,6.9,1810.0,2,5475.0,5392.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
517,SARTHANA SD,2018-19,2018-19R0364,5/11/2019,Nana varachha,4.185754166666667,487.38,495.0,263.0,5.4,232.0,1.6609666666666665,258.0,7.006783333333333,1598.0391666666667,4,16.0,16598.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
518,SARTHANA SD,2018-19,2018-19R0319,1/11/2019,Nana varachha ,4.185754166666667,540,421.51366666666667,300.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,5,22.0,22390.0,3.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
519,SARTHANA SD,2019-20,2019-20R0984,6/12/2020,Nana varachha,4.95,450,497.0,265.0,3.9425250000000007,232.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,5,9180.0,9305.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
520,SARTHANA SD,2018-19,2018-19R0235,12/20/2018,Nana varachha ,3.25,300,351.0,301.87174999999996,4.6,0.0,0.0,254.0,5.9,1554.0,3,12.0,11962.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
521,SARTHANA SD,2018-19,2018-19R0361,5/11/2019,Nana varachha ,3.96,365.54,459.0,270.0,3.9425250000000007,189.0,1.6609666666666665,245.0,7.006783333333333,1598.0391666666667,7,240.0,11530.0,3.1,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
522,SARTHANA SD,2018-19,2018-19R0371,7/2/2019,Nana varachha ,4.185754166666667,548.31,421.51366666666667,299.0,3.0,121.06275,2.8,252.0,6.7,1598.0391666666667,9,18.0,18872.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
523,SARTHANA SD,2019-20,2019-20R0798,6/11/2020,Nana varachha ,4.185754166666667,540,421.51366666666667,301.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,10,11.0,11591.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
524,SARTHANA SD,2019-20,2019-20R0797,6/11/2020,Nana varachha ,4.185754166666667,900,421.51366666666667,301.87174999999996,5.1,121.06275,1.6609666666666665,251.09308333333328,2.82,1297.0,17,9865.09125,21288.0,3.97,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
525,SARTHANA SD,2018-19,2018-19R0367,5/29/2019,Nana varachha ,4.185754166666667,548.31,421.51366666666667,299.0,2.2,121.06275,2.3,258.0,5.4,1372.0,12,19.0,19442.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Nathi banavela ,Yes,Ok
526,SARTHANA SD,2019-20,2019-20R0480,12/24/2019,Nana varachha ,4.185754166666667,540,421.51366666666667,306.0,1.8,121.06275,1.8,260.0,4.4,1206.0,12,15.0,15149.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
527,SARTHANA SD,2018-19,2018-19R0366,5/6/2019,Nana varachha ,4.185754166666667,913.85,421.51366666666667,301.87174999999996,4.0,121.06275,1.6609666666666665,251.09308333333328,4.1,1598.0391666666667,20,32.0,34941.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
528,SARTHANA SD,2018-19,2018-19R0338,1/4/2019,Nana varachha ,4.185754166666667,540,421.51366666666667,296.0,3.4,121.06275,3.3,251.09308333333328,7.006783333333333,1598.0391666666667,12,21.0,21471.0,3.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
529,SARTHANA SD,2019-20,2019-20R0796,6/11/2020,Nana varachha ,4.185754166666667,900,421.51366666666667,301.87174999999996,1.89,121.06275,1.88,249.0,3.4,1807.0,27,9865.09125,40729.0,7.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
530,SARTHANA SD,2018-19,2018-19R0337,1/4/2019,Nana varachha ,4.185754166666667,900,421.51366666666667,301.87174999999996,1.1,121.06275,1.7,253.0,2.0,1400.0,24,3807.0,36848.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
531,SARTHANA SD,2017-18,2017-18R0063,1/27/2018,Nana varachha ,3.0,281.25,355.0,301.87174999999996,3.4,0.0,0.0,255.0,4.8,1056.0,0.9,9865.09125,16730.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
532,SARTHANA SD,2019-20,2019-20R0679,7/18/2020,Nana varachha ,2.97,270,298.0,298.0,3.5,0.0,0.0,258.0,4.0,1034.0,0.8,5278.0,5202.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
533,SARTHANA SD,2019-20,2019-20R0368,6/11/2020,Nana varachha ,4.95,450,421.51366666666667,290.0,4.1,243.0,1.6609666666666665,258.0,7.62,1945.0,2.3,9483.0,9362.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
534,SARTHANA SD,2019-20,2019-20R0837,7/24/2020,Nana varachha ,2.97,270,302.0,302.0,2.6,0.0,0.0,250.0,3.1,755.0,1.6,5076.0,5095.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
535,SARTHANA SD,2019-20,2019-20R0481,3/11/2020,Nana varachha ,3.3,300,345.5,301.87174999999996,4.9,0.0,0.0,250.0,6.6,1650.0,2,7473.0,7620.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
536,SARTHANA SD,2019-20,2019-20R0763,7/17/2020,Nana varachha ,2.97,270,304.0,304.0,5.2,0.0,0.0,251.0,5.2,1321.0,6,5120.0,5289.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
537,SARTHANA SD,2019-20,2019-20R0764,7/17/2020,Nana varachha ,2.97,270,308.0,308.0,5.4,0.0,0.0,253.0,5.5,1387.0,2.1,5182.0,5311.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
538,SARTHANA SD,2019-20,2019-20R0720,3/16/2020,Nana varachha ,4.185754166666667,900,421.51366666666667,301.87174999999996,5.28,121.06275,1.6609666666666665,245.0,7.5,1598.0391666666667,9.6,9865.09125,22710.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
539,SARTHANA SD,2018-19,2018-19R0100,12/3/2018,Nana varachha,5.2,480,514.0,256.0,3.9425250000000007,258.0,1.6609666666666665,250.0,2.4,1598.0391666666667,5,20.0,19507.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
540,SARTHANA SD,2018-19,2018-19R0241,12/3/2018,Nana varachha ,4.185754166666667,540,421.51366666666667,304.0,5.0,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,6,9865.09125,20076.0,3.12,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
541,SARTHANA SD,2018-19,2018-19R0242,12/3/2018,Nana varachha ,5.2,480,421.51366666666667,328.0,3.3,121.06275,3.3,251.0,3.4,1734.0,11,9865.09125,19560.0,3.42,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
542,SARTHANA SD,2019-20,2019-20R0659,2/7/2020,Nana varachha ,2.97,270,303.0,303.0,4.9,0.0,0.0,251.09308333333328,5.3,1475.0,3,7364.0,7252.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
543,SARTHANA SD,2019-20,2019-20R0766,5/8/2020,Nana varachha ,4.95,450,514.1,274.5,5.1,239.6,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,6.6,9575.0,9887.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
544,SARTHANA SD,2019-20,2019-20R0553,2/26/2020,Nana varachha ,2.97,270,311.4,311.4,2.9,0.0,0.0,255.6,3.6,844.0,8,7115.0,7280.0,3.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
545,SARTHANA SD,2019-20,2019-20R1017,7/17/2020,Nana varachha ,3.3,300,339.9,301.87174999999996,2.4,0.0,0.0,259.0,3.1,785.0,9.7,5501.0,5530.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
546,SARTHANA SD,2019-20,2019-20R1018,7/17/2020,Nana varachha ,3.3,300,338.0,301.87174999999996,2.3,0.0,0.0,258.0,2.9,753.0,9.8,5504.0,5503.0,3.29,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
547,SARTHANA SD,2019-20,2019-20R0752,6/12/2020,Nana varachha ,3.3,300,304.5,304.5,1.2,0.0,0.0,250.0,1.4,348.0,8.1,6121.0,6047.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
548,TORRENT,2018-19,2018-19R0051,11/28/2018,Bhojalram soc opp,5.2,480,257.0,257.0,3.9425250000000007,0.0,0.0,253.0,6.8,1749.0,2.5,9865.09125,18909.0,3.29,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
549,TORRENT,2018-19,2018-19RM0373,6/4/2019,Katargam ,5.2,480,421.51366666666667,301.87174999999996,3.6,121.06275,1.6609666666666665,236.0,5.1,1598.0391666666667,5,9865.09125,13867.0,2.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
550,TORRENT,2018-19,2018-19R0050,11/28/2018,Surat,5.2,480,519.0,248.0,3.3,121.06275,1.6609666666666665,252.0,7.0,1816.0,2.8,9865.09125,17709.0,3.08,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
551,TORRENT,2019-20,2019-20R0604,2/15/2020,Surat,4.185754166666667,540,421.51366666666667,310.0,4.1,121.06275,1.6609666666666665,236.0,7.006783333333333,1598.0391666666667,4200,9865.09125,15233.0,3.88,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
552,TORRENT,2019-20,2019-20R0756,5/23/2020,Katargam,4.185754166666667,900,421.51366666666667,301.87174999999996,4.7,121.06275,1.6609666666666665,236.6,6.75,1598.0391666666667,9.5,9865.09125,21201.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
553,TORRENT,2018-19,2018-19RM0378,3/14/2019,Surat,3.25,300,328.0,328.0,4.2,0.0,0.0,254.0,5.6,1414.0,2900,12000.0,12000.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
554,TORRENT,2018-19,2018-19RM0379,3/14/2019,A. K. Road,3.25,300,329.0,329.0,4.2,0.0,0.0,256.0,5.4,1446.0,3.2,12000.0,12163.0,3.75,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
555,TORRENT,2019-20,2019-20R0894,6/19/2020,Katargam,3.3,300,340.3,301.87174999999996,5.0,0.0,0.0,245.0,7.0,1659.0,4100,6340.0,6246.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
556,TORRENT,2019-20,2019-20R0895,6/19/2020,Katargam,3.3,300,337.9,301.87174999999996,4.7,0.0,0.0,245.0,6.5,1592.0,4,6358.0,6259.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
557,TORRENT,2019-20,2019-20R0907,6/19/2020,Katargam,3.3,300,335.0,301.87174999999996,4.7,0.0,0.0,242.0,5.5,1544.0,4,6338.0,6226.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
558,TORRENT,2018-19,2018-19R0239,1/3/2019,Katargam,5.2,480,421.51366666666667,272.0,4.4,121.06275,1.6609666666666665,238.0,7.006783333333333,1598.0391666666667,7,10000.0,19415.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
