,Sub Division,Year of Installation,Project Name,Meter Installation Date,Village,PV Cap. from Form,Ref. DC V,Actual DC V,String 1: DC V,String 1: DC A,String 2: DC V,String 2: DC A,AC V,AC A,Power (W),E-Today (kWh),E-Total (kWh),Gen. in Solar meter (kWh) ,Avg. Solar generation per kW,Verified,Current Status of Inverter,Check List 1: Connection tightness of AC/DC box is ok?,Check List 2: Tightness nearer to meter connection is ok?,Check List 3: Connection of Earthing & L.A. is ok?,Check List 4: DC/AC connector is ok?,Check List 5: Wire Dressing is ok?,Check List 6: Wifi Connection is ok?,Check List 7: Tightness of U & Z clamp is ok?,Check List 8: Colour of  Welding Joint is ok?,Check List 9: Concrete Block is there?,Check  List 10: Visual checking of all parts,Observation
559,TORRENT,2019-20,2019-20R0755,5/21/2020,Katargam,4.185754166666667,540,421.51366666666667,310.0,4.6,121.06275,1.6609666666666665,246.0,7.006783333333333,1598.0391666666667,17,12000.0,12799.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
560,TORRENT,2019-20,2019-20R0375,6/4/2020,Katargam,3.3,300,358.0,301.87174999999996,4.9,0.0,0.0,235.0,6.9,1529.0,5,6425.0,6545.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
561,TORRENT,2019-20,2019-20R0247,2/5/2020,Katargam,4.185754166666667,540,421.51366666666667,310.5,4.7,121.06275,1.6609666666666665,245.0,7.006783333333333,1598.0391666666667,9.7,9865.09125,14924.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
562,TORRENT,2019-20,2019-20R0548,2/15/2020,Katargam,4.185754166666667,480,421.51366666666667,272.8,3.2,260.8,3.2,230.0,7.2,1713.0,11,12000.0,12780.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
563,TORRENT,2019-20,2019-20R0596,5/22/2020,Katargam,2.97,270,330.0,330.0,3.2,0.0,0.0,240.0,3.1,915.0,7,5334.0,5420.0,3.24,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
564,TORRENT,2019-20,2019-20R0597,7/7/2020,Katargam,2.97,270,330.0,330.0,5.1,0.0,0.0,245.0,5.1,911.0,7,5844.0,5950.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
565,TORRENT,2019-20,2019-20R0699,7/13/2020,Katargam,4.185754166666667,540,421.51366666666667,312.0,2.8,121.06275,1.6609666666666665,238.0,7.4,1745.0,13,10000.0,10164.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
566,TORRENT,2017-18,2017-18R0036,12/27/2017,Katargam,2.56,240,244.0,244.0,2.97,0.0,0.0,234.0,2.62,517.0,3.5,8006.0,8256.0,2.24,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
567,TORRENT,2019-20,2019-20R1024,7/13/2020,Katargam,3.3,300,351.0,301.87174999999996,2.2,0.0,0.0,225.0,3.4,749.0,8,5724.0,5793.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
568,RANDER TOWN-II,2019-20,2019-20R0078,2/6/2020,Jhangirpura,4.185754166666667,480,517.0,256.0,3.9425250000000007,261.0,1.6609666666666665,248.0,7.006783333333333,1598.0391666666667,6,9865.09125,13450.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
569,RANDER TOWN-II,2018-19,2018-19R0084,3/11/2019,Jahangipura,5.2,480,421.51366666666667,272.0,4.7,121.06275,1.6609666666666665,255.0,7.006783333333333,1598.0391666666667,6,2000.0,5648.0,1.08,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
570,RANDER TOWN-II,2018-19,2018-19R0097,3/11/2019,Jahngirpura,5.2,480,421.51366666666667,307.9,0.8,121.06275,0.8,251.0,2.2,580.0,1.9,9865.09125,18485.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Luping kaolin navesar thi karyu
571,RANDER TOWN-II,2019-20,2019-20R0162/1,2/28/2020,Jahangirpura,4.185754166666667,480,421.51366666666667,278.0,4.9,121.06275,1.6609666666666665,254.0,7.006783333333333,1598.0391666666667,5.6,11439.0,11317.0,3.28,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
572,RANDER TOWN-II,2018-19,2018-19RM0371,4/10/2019,Jangirpura,4.185754166666667,540,421.51366666666667,304.0,4.7,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,13,9865.09125,21428.0,3.75,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
573,RANDER TOWN-II,2018-19,2018-19Rm0372,4/10/2019,Jahngirpura,4.185754166666667,540,421.51366666666667,301.0,4.9,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,14,9865.09125,22072.0,3.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
574,RANDER TOWN-II,2018-19,2018-19Rm0391,3/11/2019,Jhangipura,5.2,480,421.51366666666667,271.2,4.2,121.06275,1.6609666666666665,257.0,7.006783333333333,1598.0391666666667,9.2,9865.09125,21428.0,4.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
575,RANDER TOWN-II,2019-20,2019-20R0769,9/18/2020,Jhangirpura,4.185754166666667,480,421.51366666666667,270.0,2.9,121.06275,2.7,254.0,6.1,1566.0,14,8178.0,8376.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
576,RANDER TOWN-II,2019-20,2019-20R0351,2/28/2020,Jahngirpura,2.97,270,304.7,304.7,2.5,0.0,0.0,251.09308333333328,2.9,730.0,8.1,6792.0,6857.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
577,RANDER TOWN-II,2019-20,2019-20R0696,9/24/2020,Jahagirpura,4.185754166666667,540,421.51366666666667,301.87174999999996,2.2,121.06275,2.3,254.0,5.4,1373.0,16,9502.0,9642.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
578,RANDER TOWN-II,2019-20,2019-20R0350,2/28/2020,Jahngirpura ,3.3,300,340.7,301.87174999999996,2.0,0.0,0.0,252.0,2.7,671.0,8.6,7511.0,7694.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Paip ma sedling karyu,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
579,RANDER TOWN-II,2019-20,2019-20R0691,8/26/2020,Jahangirpura,4.185754166666667,540,421.51366666666667,289.0,1.7,121.06275,1.7,255.0,4.4,1110.0,16,8816.0,10170.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
580,RANDER TOWN-II,2018-19,2018-19R0073,3/12/2019,Jahangirpura,5.2,480,421.51366666666667,271.0,1.7,121.06275,1.4,252.0,3.3,860.0,13,9865.09125,20485.0,3.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
581,RANDER TOWN-II,2017-18,2017-18R0013,12/7/2017,Jahangirpura,2.24,210,363.0,301.87174999999996,1.27,0.0,0.0,243.0,1.37,366.0,4,9865.09125,14851.0,4.52,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
582,RANDER TOWN-II,2019-20,2019-20R0605,6/10/2020,Jahangirpura,2.97,270,312.0,312.0,0.5,0.0,0.0,244.0,5.01,163.0,8,5677.0,5823.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
583,RANDER TOWN-II,2019-20,2019-20R0589,6/11/2020,Jahngirpura ,3.3,300,328.0,328.0,0.5,0.0,0.0,251.0,0.6,159.0,9.6,6339.0,6275.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
584,RANDER TOWN-II,2017-18,2017-18R0014,12/7/2017,Jahangirpura,2.24,210,227.0,227.0,0.31,0.0,0.0,241.0,0.25,40.0,0.8,9917.0,10133.0,3.08,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
585,RANDER TOWN-II,2019-20,2019-20R0479,8/27/2020,Jahangirpura,3.3,300,291.0,291.0,0.0,0.0,0.0,251.0,0.1,23.0,10,5663.0,5571.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
586,RANDER TOWN-II,2018-19,2018-19R0297,5/6/2019,Ugat,2.925,270,308.0,308.0,3.5,0.0,0.0,250.0,4.1,1060.0,1.2,10000.0,10160.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Wifi connection karyu,Sedling karyu,Cebal ty correction kari"
587,BHARUCH CITY EAST,2019-20,2019-20R0681,6/11/2020,Bharuch,4.62,420,484.0,243.0,4.9,241.0,1.6609666666666665,249.0,7.006783333333333,1598.0391666666667,4.5,9073.0,8953.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
588,RANDER TOWN-II,2018-19,2018-19R1002,4/12/2019,Rander,2.925,270,297.0,297.0,5.3,0.0,0.0,248.0,6.1,1549.0,3.4,10000.0,10750.0,3.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
589,BHARUCH CITY EAST,2018-19,2018-19R0226,2/18/2019,Bharuch,2.275,210,232.0,232.0,4.5,0.0,0.0,257.0,4.0,1063.0,2.4,8222.0,7838.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
590,RANDER TOWN-II,2018-19,2018-19RM0382,5/1/2019,Jhangirpura,3.25,300,340.3,301.87174999999996,5.6,0.0,0.0,251.09308333333328,6.6,1811.0,3.8,10000.0,10231.0,3.29,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct sedaling corrct/wi fi lagvyu
591,BHARUCH CITY EAST,2018-19,2018-19R0326,2/19/2019,Bharuch,1.95,180,197.0,197.0,5.2,0.0,0.0,251.09308333333328,3.4,922.0,2.7,6691.0,8303.0,4.14,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
592,BHARUCH CITY EAST,2019-20,2019-20R0125,3/24/2020,Bharuch,2.97,270,302.0,302.0,5.5,0.0,0.0,251.09308333333328,6.5,1312.0,5.5,6927.0,7008.0,3.75,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
593,RANDER TOWN-II,2019-20,2019-20R0784,7/29/2020,Jahngirpura ,3.3,300,324.0,324.0,5.4,0.0,0.0,251.09308333333328,6.6,1698.0,6.2,5717.0,5807.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok tartness karyu
594,BHARUCH CITY EAST,2019-20,2019-20R0073,2/6/2020,Bharuch,2.97,270,355.0,301.87174999999996,5.1,0.0,0.0,251.09308333333328,5.7,544.0,6,7670.0,7824.0,3.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
595,RANDER TOWN-II,2019-20,2019-20R0453,1/27/2020,Jhangirpura ,3.3,300,341.9,301.87174999999996,5.3,0.0,0.0,251.09308333333328,6.7,1751.0,7.6,9063.0,9114.0,4.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct/sedling
596,RANDER TOWN-II,2019-20,2019-20R0689,7/18/2020,Jahngirpura ,4.95,450,505.0,235.0,4.4,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,11,8187.0,8562.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Cebal ty correct/sedaling/wi fi configuration 
597,BHARUCH CITY EAST,2019-20,2019-20R0074,2/7/2020,Bharuch,2.97,270,319.0,319.0,3.8,0.0,0.0,251.09308333333328,4.1,1146.0,6.3,6819.0,6970.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
598,BHARUCH CITY EAST,2019-20,2019-20R0112,3/4/2020,Bharuch,2.97,270,307.0,307.0,3.1,0.0,0.0,258.0,4.5,1197.0,7.2,5162.0,5517.0,2.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
599,BHARUCH CITY EAST,2018-19,2018-19R0224,2/14/2019,Bharuch,2.275,210,235.0,235.0,3.4,0.0,0.0,251.09308333333328,3.1,245.0,5.8,8210.0,8217.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
600,RANDER TOWN-II,2017-18,2017-18R0049,1/17/2018,Jahngirpura,1.92,180,312.0,312.0,3.9,0.0,0.0,249.0,4.5,1107.0,2.2,11561.0,11856.0,4.33,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct/sedaling "
601,RANDER TOWN-II,2019-20,2019-20R0838,8/25/2020,Rander,3.3,300,292.0,292.0,1.3,0.0,0.0,248.0,1.4,344.0,4.9,4219.0,4386.0,2.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok (Ac.(s.p.d)kharab che:
602,MOTA VARACHHA,2018-19,2018-19R0057,12/24/2018,Varcha,5.2,480,421.51366666666667,280.0,3.9,121.06275,1.6609666666666665,246.0,7.006783333333333,1990.0,4.3,9865.09125,20702.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Cebal ty correct 
603,KHARVASA RURAL SD,2019-20,2019-20R0550,5/26/2020,Goja gam,3.3,300,358.0,301.87174999999996,5.4,0.0,0.0,258.0,6.5,1655.0,3.1,6643.0,6573.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,On
604,KHARVASA RURAL SD,2019-20,2019-20R0551,5/26/2020,Goja gam,3.3,300,361.0,301.87174999999996,4.0,0.0,0.0,251.09308333333328,5.9,1394.0,3.1,6498.0,6508.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
605,MOTA VARACHHA,2019-20,2019-20R0577,6/19/2020,Varacha,3.3,300,351.0,301.87174999999996,5.2,0.0,0.0,247.0,6.6,1452.0,.3.2,5510.0,6620.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok/cebal ty correct 
606,MOTA VARACHHA,2019-20,2019-20R0578,6/19/2020,Varcha,3.3,300,339.7,301.87174999999996,4.9,0.0,0.0,246.0,5.5,1463.0,3.3,4125.0,4991.0,2.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
607,MOTA VARACHHA,2019-20,2019-20R0576,6/19/2020,Vafcha,3.3,300,333.0,301.87174999999996,5.4,0.0,0.0,252.0,7.5,1813.0,3.7,4587.0,6488.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok/cebal ty correct 
608,MOTA VARACHHA,2019-20,2019-20R0583,6/19/2020,Varcha,3.3,300,337.0,301.87174999999996,4.2,0.0,0.0,252.0,5.2,1310.0,4,5579.0,6326.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty 
609,MOTA VARACHHA,2019-20,2019-20R0084,5/30/2020,Varcha,4.62,420,461.9,231.9,3.9,230.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,5.9,8113.0,8392.0,3.21,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
610,MOTA VARACHHA,2019-20,2019-20R0082,5/30/2020,Varacha,4.62,420,466.0,231.0,4.5,235.0,1.6609666666666665,251.09308333333328,7.5,2023.0,7.6,6528.0,8929.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok/cebal ty correct 
611,MOTA VARACHHA,2018-19,2018-19R0056,1/17/2019, Mota varach,5.2,480,421.51366666666667,271.0,3.5,121.06275,1.6609666666666665,253.0,6.8,1819.0,9,9865.09125,19602.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
612,MOTA VARACHHA,2019-20,2019-20R0657,6/18/2020,Varacha,4.185754166666667,540,421.51366666666667,302.0,4.0,121.06275,1.6609666666666665,257.0,7.006783333333333,1598.0391666666667,11,11000.0,11280.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
613,MOTA VARACHHA,2019-20,2019-20R0656,6/18/2020,Varacha,4.185754166666667,540,421.51366666666667,269.7,3.2,121.06275,1.6609666666666665,260.0,7.006783333333333,1598.0391666666667,10,10000.0,10616.0,3.27,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok/cebal ty correct 
614,MOTA VARACHHA,2019-20,2019-20R0081,6/5/2020,Joshi faliyu. Mota varcha,3.3,300,316.0,316.0,5.4,0.0,0.0,255.0,5.1,1190.0,6,6570.0,6699.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
615,MOTA VARACHHA,2019-20,2019-20R0083,5/30/2020,Joshi faliyu. Mota varcha,4.62,420,476.0,280.0,3.1,196.0,3.3,257.0,5.1,1598.0,8.9,8759.0,8887.0,3.4,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
616,MOTA VARACHHA,2018-19,2018-19R0052,1/1/2019,Varacha,3.25,300,343.2,301.87174999999996,3.6,0.0,0.0,245.0,4.8,1181.0,5.4,5330.0,11735.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok wi fi correction/cebal ty
617,MOTA VARACHHA,2019-20,2019-20R0080,6/15/2020,Varacha,4.62,420,495.6,246.8,3.0,248.8,2.8,251.09308333333328,5.4,1405.0,8.2,7798.0,8089.0,3.18,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok/cebal ty correct 
618,MOTA VARACHHA,2019-20,2019-20R0079,6/15/2020,Mota varcha,4.185754166666667,540,421.51366666666667,324.0,2.5,121.06275,2.5,251.09308333333328,5.9,1758.0,11,10000.0,10100.0,3.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
619,MOTA VARACHHA,2019-20,2019-20R0867,9/18/2020,Varacha,4.62,420,484.1,243.8,2.8,240.3,2.9,258.0,5.1,1283.0,9.4,6903.0,7099.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok/ cebal ty correct 
620,MOTA VARACHHA,2019-20,2019-20R0672-1,5/28/2020, Mota varcha,3.3,300,340.0,301.87174999999996,2.7,0.0,0.0,245.0,3.7,919.0,8.2,6408.0,6348.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
621,MOTA VARACHHA,2019-20,2019-20R0049,6/5/2020,Varacha,2.97,270,312.9,312.9,3.1,0.0,0.0,243.0,3.5,897.0,2.6,5590.0,5737.0,3.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok/cebal ty correct 
622,MOTA VARACHHA,2019-20,2019-20R0579,9/16/2020,Varcha,3.3,300,346.2,301.87174999999996,2.0,0.0,0.0,246.0,2.8,679.0,8.4,5161.0,5027.0,3.33,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok/cebal ty correct 
623,MOTA VARACHHA,2019-20,2019-20R0781,6/18/2020,Mota varcha,3.3,300,345.0,301.87174999999996,4.2,0.0,0.0,239.0,4.2,1025.0,1.1,5675.0,6447.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
624,TORRENT,2018-19,2018-19R0258,12/21/2018,Bhatar ,3.25,300,345.5,301.87174999999996,3.7,0.0,0.0,232.0,5.5,1277.0,1.4,12000.0,12612.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok /(cebal ty)correct 
625,TORRENT,2017-18,2017-18R0045,1/9/2018,Ghod dod road,1.92,180,207.0,207.0,4.2,0.0,0.0,220.0,3.25,740.0,1,9942.0,10270.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
626,TORRENT,2019-20,2019-20R0858,9/9/2020,Majura gate,4.185754166666667,900,421.51366666666667,301.87174999999996,5.0,121.06275,1.6609666666666665,243.0,5.9,1598.0391666666667,7.9,4902.0,4769.0,1.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
627,TORRENT,2018-19,2018-19R0277,2/16/2019,Bhatar ,4.875,450,263.1,263.1,4.6,0.0,0.0,239.0,6.7,1644.0,2.4,9865.09125,16429.0,3.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok(luping change karyu shedo auto hato,cebal ty correct "
628,TORRENT,2018-19,2018-19R0029,11/20/2018,Ghod dod road,5.0,461.54,421.51366666666667,272.0,4.7,121.06275,1.6609666666666665,250.0,7.006783333333333,1598.0391666666667,5.6,9865.09125,21252.0,3.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
629,TORRENT,2018-19,2018-19R0350,2/22/2019,Bhatar ,4.55,420,464.6,232.3,4.3,232.3,1.6609666666666665,253.0,7.006783333333333,1598.0391666666667,5.1,9865.09125,16324.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok (cebal ty correct)
630,TORRENT,2019-20,2019-20R0567,2/24/2020,Bhatar,4.185754166666667,480,421.51366666666667,281.0,4.9,121.06275,1.6609666666666665,250.0,7.006783333333333,1598.0391666666667,9.5,9865.09125,12870.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wi fi lagavanu che k star,Yes,Yes,Yes,Yes,"Ok cebal ty correct,wi fi lagavanu che k star"
631,TORRENT,2019-20,2019-20R0730,9/21/2020,Ghod dodroad,4.185754166666667,480,518.0,264.0,4.7,254.0,1.6609666666666665,259.0,7.006783333333333,1598.0391666666667,6.4,6880.0,7340.0,3.03,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
632,TORRENT,2019-20,2019-20R0564,2/21/2020,Bhatar,3.3,300,336.0,301.87174999999996,4.2,0.0,0.0,240.0,5.9,1377.0,3.6,7546.0,7666.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok cebal ty correct Wi fi lagavanu che k solar
633,TORRENT,2019-20,2019-20R0295,3/17/2020,Ghod dod road,3.3,300,365.0,301.87174999999996,0.7,0.0,0.0,248.0,6.1,1542.0,4.4,7642.0,7823.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
634,TORRENT,2019-20,2019-20R0693,9/2/2020,Bhatar,4.95,450,502.1,232.6,4.7,121.06275,1.6609666666666665,244.0,7.006783333333333,1598.0391666666667,6.3,7959.0,8136.0,3.44,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
635,TORRENT,2019-20,2019-20R0241,8/19/2020,Bhatar,3.3,300,328.8,328.8,4.8,0.0,0.0,244.0,6.8,1399.0,4.6,5184.0,5104.0,3.14,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok penal kharab che (cebal ty correct 
636,PIPLOD,2018-19,2018-19R0247,1/24/2019,Vesu,4.55,420,513.2,255.8,1.2,257.4,1.4,248.0,2.5,700.0,10,9865.09125,16213.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
637,PIPLOD,2019-20,2019-20R1039,8/13/2020,Vesu,4.185754166666667,900,421.51366666666667,301.87174999999996,1.8,121.06275,1.7,250.0,2.5,1829.0,26,9865.09125,14367.0,2.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
638,PIPLOD,2019-20,2019-20R0950,8/31/2020,Vesu,4.185754166666667,900,421.51366666666667,301.87174999999996,1.6,121.06275,1.2,244.0,2.1,1717.0,27,9865.09125,16264.0,3.42,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
639,PIPLOD,2019-20,2019-20R0930,8/31/2020,Vesu,4.185754166666667,540,421.51366666666667,238.0,1.1,121.06275,1.3,248.0,3.1,773.0,15,9403.0,9561.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
640,PIPLOD,2018-19,2018-19R0238,3/7/2019,Vesu,4.185754166666667,540,421.51366666666667,314.0,1.3,121.06275,0.1,247.0,2.1,544.0,10,9865.09125,20643.0,3.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
641,PIPLOD,2019-20,2019-20R0392,5/20/2020,Vesu,4.185754166666667,540,421.51366666666667,311.0,0.7,250.0,0.8,232.0,1.9,448.0,17,10000.0,10436.0,3.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
642,PIPLOD,2019-20,2019-20R0410,1/18/2020,Piplod,3.3,300,346.0,301.87174999999996,0.7,0.0,0.0,248.0,1.0,251.0,10,8881.0,9145.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok(xebal ty correct)add:sudharvanu che
643,PIPLOD,2019-20,2019-20R0896,8/22/2020,Vesu,3.3,300,340.0,301.87174999999996,0.5,0.0,0.0,243.0,0.7,178.0,8.9,4743.0,4686.0,2.9,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok/upar javadidhu nathi
644,PIPLOD,2019-20,2019-20R0973,9/3/2020,Piplod,3.3,300,294.0,294.0,0.4,0.0,0.0,247.0,0.5,143.0,10,5700.0,5854.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
645,PIPLOD,2018-19,2018-19R0197,2/18/2019,Piplod,5.2,480,421.51366666666667,262.5,0.2,257.4,0.2,250.0,1.8,201.0,15,9865.09125,19828.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok(cebal ty correct)
646,TORRENT,2019-20,2019-20R0571,3/17/2020,Bhatar ,2.97,270,328.7,328.7,2.7,0.0,0.0,236.0,2.8,678.0,0.8,6409.0,6675.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok/L.a no road hatavano che + la no road ek nakhvano baki che a nakhvo
647,TORRENT,2019-20,2019-20R0570,3/17/2020,Bhatar,2.97,270,376.7,301.87174999999996,2.1,0.0,0.0,236.2,2.8,652.0,0.8,6311.0,6521.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok /
648,TORRENT,2019-20,2019-20R0569,3/17/2020,Bhatar,2.97,270,335.0,301.87174999999996,2.5,0.0,0.0,234.0,3.1,740.0,0.9,6659.0,6877.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
649,TORRENT,2019-20,2019-20R0772,11/4/2020, Udhana,4.95,450,500.0,250.0,2.2,250.0,2.5,237.0,1.8,1200.0,1.6,6388.0,6399.0,3.11,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
650,TORRENT,2018-19,2018-19RM0384,3/22/2019,Udhana,5.2,480,421.51366666666667,269.0,2.4,121.06275,2.8,246.0,6.1,1540.0,2.3,9865.09125,17998.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
651,TORRENT,2019-20,2019-20R0493,2/21/2020,Udhana,4.185754166666667,480,421.51366666666667,292.0,3.94,121.06275,1.6609666666666665,242.0,7.006783333333333,1906.0,2.6,9865.09125,13091.0,3.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
652,TORRENT,2019-20,2019-20R0728,7/25/2020,Piplod,4.185754166666667,1800,421.51366666666667,301.87174999999996,3.9425250000000007,121.06275,1.6609666666666665,241.0,7.006783333333333,1598.0391666666667,15,9865.09125,31741.0,3.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok 
653,TORRENT,2019-20,2019-20R0851,8/27/2020,Bombay market,3.3,300,343.0,301.87174999999996,4.6,0.0,0.0,232.0,6.6,1511.0,2.8,4923.0,4823.0,3.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
654,TORRENT,2019-20,2019-20R0865,8/27/2020,Bombay market,3.3,300,346.0,301.87174999999996,4.3,0.0,0.0,230.0,6.5,1447.0,2.8,5416.0,6011.0,3.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,2invetor che
655,TORRENT,2019-20,2019-20R0740,7/6/2020,Bombay market,4.185754166666667,540,421.51366666666667,298.0,4.9,121.06275,1.6609666666666665,252.0,7.006783333333333,1598.0391666666667,6.5,11000.0,10952.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
656,TORRENT,2018-19,2018-19R0101,3/12/2019,Piplod ,4.185754166666667,540,421.51366666666667,308.0,4.6,121.06275,1.6609666666666665,244.0,7.006783333333333,1598.0391666666667,5.4,9865.09125,21259.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Cebal ty correct 
657,PIPLOD,2018-19,2018-19R0102,3/12/2019,Piplod ,4.185754166666667,540,421.51366666666667,305.0,4.4,121.06275,1.6609666666666665,246.0,7.006783333333333,1598.0391666666667,5.1,9865.09125,21407.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok/cebal ty correct 
658,TORRENT,2018-19,2018-19R0283,2/1/2019,Matavadi,5.2,480,421.51366666666667,271.0,3.3,121.06275,1.6609666666666665,243.0,7.006783333333333,1598.0391666666667,6.2,9865.09125,17886.0,3.25,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
659,PIPLOD,2019-20,2019-20R0762,11/3/2020,Umra,3.3,300,331.0,331.0,4.5,0.0,0.0,249.0,5.9,1433.0,3.3,4991.0,4899.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok cebal ty correct 
660,PIPLOD,2019-20,2019-20R0438,9/3/2020,Piplod ,3.3,300,385.4,301.87174999999996,4.0,0.0,0.0,241.0,5.9,1395.0,2.6,4703.0,4737.0,3,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
661,TORRENT,2019-20,2019-20R0623,5/27/2020,Nanived,3.3,300,327.0,327.0,2.8,0.0,0.0,244.0,3.0,934.0,8.3,6968.0,6919.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
662,BAMROLI SD,2019-20,2019-20R0721,7/22/2020,Bamroli,3.3,300,334.5,301.87174999999996,1.3,0.0,0.0,245.0,1.6,418.0,6,5487.0,5410.0,3.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok / cebal ty correct/luping sarkhu karyu
663,BAMROLI SD,2019-20,2019-20R0692,7/14/2020,Bamroli,3.3,300,365.0,301.87174999999996,1.8,0.0,0.0,239.0,2.7,575.0,8.1,5859.0,5765.0,3.3,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
664,TORRENT,2018-19,2018-19R0349,4/8/2019,Dabholi char rasta,3.25,300,353.0,301.87174999999996,1.5,0.0,0.0,246.0,2.4,613.0,7.3,11000.0,11000.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
665,BAMROLI SD,2018-19,2018-19R0349-A,3/27/2019,Pandeshwara,2.925,270,306.0,306.0,1.5,0.0,0.0,225.0,2.0,443.0,5.9,3654.0,10583.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cabal ty correct 
666,TORRENT,2019-20,2019-20R0023,3/3/2020,Majuraget,4.185754166666667,900,421.51366666666667,301.87174999999996,1.58,121.06275,1.55,230.7,2.37,1629.0,23.5,9865.09125,22806.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok cebal ty correct, sedaling "
667,TORRENT,2018-19,2018-19R0198,4/3/2019,Trikam nagar,4.185754166666667,540,421.51366666666667,316.0,2.6,121.06275,2.7,242.0,6.9,1718.0,13,9865.09125,3880.0,0.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
668,TORRENT,2018-19,2018-19R0199,4/3/2019,Trikam nagar,3.25,300,335.0,301.87174999999996,2.6,0.0,0.0,239.0,3.8,917.0,7.4,11.0,1145.0,0.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
669,TORRENT,2018-19,2018-19R0237,11/19/2018,Trikam nagar,5.2,480,421.51366666666667,275.0,4.8,121.06275,1.6609666666666665,236.0,5.6,1354.0,12,9865.09125,20773.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
670,AMALSAD O&M SD,2019-20,2019-20R0595,2/24/2020,Amalsad,3.3,300,273.0,273.0,3.9425250000000007,0.0,0.0,254.0,5.9,1508.0,0,7145.0,7145.0,3.22,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Enveter badalyu
671,AMALSAD O&M SD,2019-20,2019-20R1020,7/2/2020,Amalsad,2.97,270,301.2,301.2,3.9425250000000007,0.0,0.0,256.0,7.0,1750.0,4.2,5736.0,5806.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
672,AMALSAD O&M SD,2019-20,2018-19R0144,1/17/2019,Vasan,3.25,295.45,336.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.2,1853.0,6.3,9865.09125,13679.0,3.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
673,AMALSAD O&M SD,2018-19,2018-19R0145,1/17/2019,Vasan. Amalsad,3.25,300,344.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,2015.0,6.2,2411.0,2640.0,0.76,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
674,AMALSAD O&M SD,2018-19,2018-19R0139,1/17/2019,Vasan,3.25,300,339.0,301.87174999999996,5.4,0.0,0.0,251.09308333333328,6.8,1847.0,5.8,10000.0,10673.0,3.05,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok wi fi configuration karyu
675,AMALSAD O&M SD,2019-20,2019-20R0783,6/18/2020,Vasan. Amalsad,3.3,300,340.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.6,2004.0,6.7,6722.0,6617.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
676,AMALSAD O&M SD,2019-20,2019-20R0345,2/21/2020,Kotha,3.3,300,337.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.4,1960.0,7,8395.0,8520.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
677,AMALSAD O&M SD,2019-20,2019-20R0903,7/8/2020,Mendhar,3.3,300,342.0,301.87174999999996,5.1,0.0,0.0,251.09308333333328,6.5,1694.0,9.3,6834.0,6741.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok /cebal ty correct 
678,AMALSAD O&M SD,2019-20,2019-20R0887,7/9/2020,Amalsad,3.3,300,334.0,301.87174999999996,4.6,0.0,0.0,257.0,5.9,1491.0,8.6,5711.0,5764.0,3.26,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
679,AMALSAD O&M SD,2019-20,2019-20R0330,2/21/2020,Amalsad,2.97,270,309.0,309.0,3.9,0.0,0.0,255.0,4.12,1078.0,1.4,181.0,6934.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
680,AMALSAD O&M SD,2019-20,2019-20R0329,2/21/2020,Amalsad,2.97,270,330.0,330.0,3.11,0.0,0.0,255.0,3.25,827.0,7.3,3778.0,7212.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
681,AMALSAD O&M SD,2019-20,2019-20R0864,6/18/2020,Amalsad,3.3,300,336.0,301.87174999999996,3.1,0.0,0.0,256.0,4.0,1000.0,10,6177.0,6220.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok cebal ty correct 
682,AMALSAD O&M SD,2019-20,2019-20R0573,2/22/2020,Dhamdachh,3.3,300,347.0,301.87174999999996,2.6,0.0,0.0,250.0,3.5,861.0,10,4583.0,6874.0,3.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok/system badleliche
683,AMALSAD O&M SD,2019-20,2019-20R0345,2/21/2020,Kotha. Amalsad,3.3,300,321.0,321.0,3.9425250000000007,0.0,0.0,259.0,7.1,1819.0,7,12000.0,12138.0,5.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
684,AMALSAD O&M SD,2019-20,2019-20R0647,2/22/2020,Kacholi,2.97,270,320.0,320.0,2.19,0.0,0.0,257.0,2.62,721.0,6.6,7453.0,7659.0,3.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
685,AMALSAD O&M SD,2019-20,2019-20R0586,2/22/2020,Kacholi,4.185754166666667,540,421.51366666666667,313.0,5.5,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,13,9865.09125,14898.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
686,AMALSAD O&M SD,2019-20,2019-20R0333,1/25/2020,Kacholi,4.185754166666667,540,421.51366666666667,319.0,4.9,121.06275,1.6609666666666665,259.0,7.006783333333333,1598.0391666666667,15,9865.09125,15192.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
687,AMALSAD O&M SD,2019-20,2019-20R0575,2/24/2020,Kachholi,3.3,300,299.0,299.0,4.8,0.0,0.0,260.0,5.5,1427.0,7.1,7838.0,8080.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Installed new wifi,Yes,Yes,Yes,Yes,1 Module bypass die to cricket found in module
688,AMALSAD O&M SD,2019-20,2019-20R0331,3/20/2020,Kacholi,4.185754166666667,480,421.51366666666667,276.0,3.4,121.06275,1.6609666666666665,245.0,5.4,1598.0391666666667,6.8,9865.09125,12727.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
689,AMALSAD O&M SD,2019-20,2019-20R0334,2/22/2020,Kacholi,4.185754166666667,480,421.51366666666667,280.0,4.7,121.06275,1.6609666666666665,253.0,7.006783333333333,1598.0391666666667,13.3,9865.09125,13585.0,3.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
690,AMALSAD O&M SD,2019-20,2019-20R0335,2/22/2020,Kacholi,4.185754166666667,480,421.51366666666667,276.0,2.35,248.0,2.44,250.0,7.006783333333333,1433.0,14,9865.09125,13472.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
691,AMALSAD O&M SD,2019-20,2019-20R0932,6/19/2020,Kachholi,4.185754166666667,480,421.51366666666667,257.0,1.6,121.06275,1.7,247.0,3.5,874.0,12,9735.0,9996.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
692,AMALSAD O&M SD,2019-20,2019-20R0342,2/25/2020,Kachoi,4.185754166666667,480,498.0,245.0,1.43,253.0,1.1,249.0,2.62,709.0,8.4,9865.09125,12654.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
693,AMALSAD O&M SD,2019-20,2019-20R0336,2/21/2020,Kacholi,4.185754166666667,480,421.51366666666667,272.0,1.6,121.06275,1.5,251.0,3.2,791.0,14.2,9865.09125,12871.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
694,AMALSAD O&M SD,2018-19,2018-19R0284,5/24/2019,Kacholi,4.875,450,421.51366666666667,301.0,1.4,261.0,1.2,252.0,2.5,924.0,9.8,9865.09125,14426.0,3.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
695,AMALSAD O&M SD,2019-20,2019-20R1019,6/18/2020,Kachholi,4.185754166666667,540,421.51366666666667,312.0,1.7,121.06275,1.6,251.0,3.9,984.0,15,10000.0,10964.0,3.25,Done,Normal,Yes,Yes,Yes,Yes,Yes,New wifi installed,Yes,Yes,Yes,Yes,Modules not cleaned since 1 year
696,BHARUCH CITY EAST,2019-20,2019-20R0120,3/12/2020,ZADESHWAR,2.97,270,329.0,329.0,5.4,0.0,0.0,251.0,7.0,1726.0,3400,1396.0,7350.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Customer module cleaning monthly.
697,BHARUCH (RURAL) SD,2019-20,2019-20R0642,3/17/2020,ZADESHWAR,2.97,270,320.0,320.0,3.9425250000000007,0.0,0.0,253.0,6.6,1683.0,4.7,6880.0,7098.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Repair pipe,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Module not cleaning
698,BHARUCH (RURAL) SD,2018-19,2018-19R0194,3/1/2019,ZADESHWAR,2.925,270,310.0,310.0,3.9425250000000007,0.0,0.0,253.0,7.5,1931.0,6.1,10000.0,10274.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Pipe ,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,All done.
699,BHARUCH (RURAL) SD,2019-20,2019-20R0641,3/21/2020,Zadeshwar,2.97,270,318.0,318.0,3.9425250000000007,0.0,0.0,258.0,7.2,1874.0,10.1,6973.0,7218.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Cable pipe & LA repair,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,No
700,BHARUCH (RURAL) SD,2019-20,2019-20R0661,6/16/2020,Zadeshwar,3.3,300,349.0,301.87174999999996,3.9425250000000007,0.0,0.0,260.0,7.006783333333333,1988.0,5.8,6321.0,6517.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,No
701,BHARUCH (RURAL) SD,2018-19,2018-19R0251,3/16/2019,Zadeshwar,2.275,210,248.0,248.0,3.9425250000000007,0.0,0.0,251.09308333333328,5.0,1389.0,2.2,7979.0,8043.0,3.42,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Generation issue.
702,BARDOLI (R) SDN,2019-20,2019-20R0022,12/22/2019,Baben,4.95,450,421.51366666666667,241.0,5.57,121.06275,1.6609666666666665,251.0,6.7,1542.0,2,9865.09125,167.0,0.04,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Solar metar badlelu che ok
703,BARDOLI (R) SDN,2019-20,2019-20R0021,12/22/2019,Baben,4.95,450,421.51366666666667,289.0,3.63,233.0,1.6609666666666665,256.0,7.7,1598.0391666666667,1.9,9865.09125,492.0,0.13,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Solar metar badlelu che
704,BARDOLI (T) SDN,2019-20,2019-20R0016,12/17/2019,Bardoli,4.185754166666667,540,421.51366666666667,301.0,5.4,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,4,9865.09125,16790.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
705,BARDOLI (T) SDN,2018-19,2018-19R0043,12/4/2018,Bardoli,4.185754166666667,540,421.51366666666667,241.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,8100,9865.09125,20316.0,3.04,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
706,BARDOLI (T) SDN,2018-19,2018-19R0127,12/4/2018,Bardoli,4.185754166666667,900,505.0,301.87174999999996,3.9425250000000007,0.0,0.0,260.0,6.5,1598.0391666666667,10,9865.09125,43866.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok  
707,BARDOLI (T) SDN,2018-19,2018-19R0308,1/21/2019,Bardoli,5.2,480,421.51366666666667,267.0,2.5,121.06275,2.6,251.09308333333328,5.1,1406.0,0,9865.09125,17627.0,3.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Hpd badli che ac box ni
708,BARDOLI (T) SDN,2018-19,2018-19R0308-A,1/21/2019,Bardoli,5.2,480,421.51366666666667,277.0,3.8,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,8400,9865.09125,20954.0,3.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
709,BARDOLI (T) SDN,2019-20,2019-20R0017,12/14/2019,Bardoli,4.185754166666667,540,421.51366666666667,330.0,2.9,121.06275,2.9,256.0,7.006783333333333,1975.0,9.6,9865.09125,16767.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
710,BARDOLI (T) SDN,2019-20,2019-20R0043,1/20/2020,Bardoli,4.185754166666667,540,421.51366666666667,301.87174999999996,3.1,121.06275,3.1,258.0,7.1,1799.0,10,3908.0,12560.0,2.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
711,BARDOLI (T) SDN,2019-20,2019-20R0384,1/20/2020,Bardoli,3.96,360,484.0,270.0,3.57,214.0,3.0,258.0,4.58,1290.0,9.1,2684.0,10436.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
712,BARDOLI (T) SDN,2019-20,2019-20R0476,12/11/2019,Bardoli,4.185754166666667,540,421.51366666666667,329.0,1.6,121.06275,1.8,253.0,4.6,1180.0,13,9865.09125,13596.0,2.96,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
713,BARDOLI (T) SDN,2018-19,2018-19R0104,12/4/2018,Bardoli,4.875,450,502.0,224.0,0.5,121.06275,0.6,250.0,0.5,361.0,8.7,4256.0,2899.0,0.52,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
714,BARDOLI (T) SDN,2018-19,2018-19R0182,12/4/2018,Bardoli,4.875,450,494.0,266.0,0.2,228.0,0.1,251.09308333333328,1.0,124.0,7.9,5140.0,14557.0,2.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
715,BARDOLI (T) SDN,2019-20,2019-20R0287,6/18/2020,Bardoli,4.185754166666667,900,421.51366666666667,301.87174999999996,3.6,121.06275,1.6609666666666665,251.09308333333328,3.3,1598.0391666666667,8.5,9865.09125,20135.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
716,BARDOLI (T) SDN,2018-19,2018-19R0358,4/8/2019,Bardoli,2.925,270,320.0,320.0,1.2,0.0,0.0,251.09308333333328,1.5,277.0,6,9269.0,7281.0,2.44,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
717,BARDOLI (T) SDN,2018-19,2018-19R0357,4/5/2019,Bardoli,3.25,300,361.0,301.87174999999996,2.3,0.0,0.0,251.09308333333328,2.7,1787.0,3.9,10000.0,10843.0,3.26,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
718,BARDOLI (T) SDN,2018-19,2018-19R0355,4/8/2019,Bardoli,2.925,270,305.0,305.0,1.7,0.0,0.0,251.09308333333328,1.7,365.0,4.3,8779.0,9001.0,3.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
719,BARDOLI (T) SDN,2019-20,2019-20R0467,12/21/2019,Bardoli,4.62,420,488.0,226.0,4.26,262.0,1.6609666666666665,251.09308333333328,1.62,353.0,6,9865.09125,9189.0,2.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
720,BARDOLI (T) SDN,2019-20,2019-20R0266,2/15/2020,Bardoli,4.185754166666667,720,421.51366666666667,301.87174999999996,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,6.4,1598.0391666666667,16,9865.09125,22182.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
721,BARDOLI (T) SDN,2019-20,2019-20R0817,7/4/2020,Bardoli,4.185754166666667,720,421.51366666666667,301.87174999999996,4.1,121.06275,1.6609666666666665,260.0,4.2,1598.0391666666667,13,9865.09125,14400.0,3.21,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
722,BARDOLI (T) SDN,2019-20,2019-20R0974,8/11/2020,Bardoli,4.62,420,421.51366666666667,286.0,0.0,121.06275,0.0,0.0,0.0,0.0,8.5,8223.0,0.0,0,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,G. E. B. No power nathi gar ma
723,BARDOLI (T) SDN,2019-20,2019-20R0975,8/11/2020,Bardoli,4.62,420,421.51366666666667,287.0,0.0,121.06275,0.0,0.0,0.0,0.0,8.5,8197.0,0.0,0,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,G. E. B. No power nathi gar ma
724,BARDOLI (T) SDN,2019-20,2019-20R0816,8/8/2020,Bardoli,3.3,300,411.0,301.87174999999996,0.0,0.0,0.0,0.0,0.0,0.0,6,5762.0,0.0,0,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,G. E. B no power nathi gar ma
725,BARDOLI (T) SDN,2019-20,2019-20R0387,1/18/2020,Bardoli,2.97,270,267.0,267.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3,7836.0,0.0,0,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,G. E. B no power nathi gar ma
726,BARDOLI (R) SDN,2019-20,2019-20R0558,3/17/2020,Bardoli,2.97,270,303.0,303.0,3.9425250000000007,0.0,0.0,251.09308333333328,6.3,1766.0,6.4,7145.0,7355.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
727,BARDOLI (R) SDN,2019-20,2019-20R0292,6/18/2020,Bardoli,4.185754166666667,900,421.51366666666667,301.87174999999996,3.9425250000000007,121.06275,1.6609666666666665,252.0,7.006783333333333,1598.0391666666667,25.9,9865.09125,21066.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Cebal ty correct, enveter no colling fan bandh che"
728,BARDOLI (T) SDN,2019-20,2019-20R0289,6/16/2020,Bardoli,4.95,450,421.51366666666667,257.9,4.79,121.06275,1.6609666666666665,251.09308333333328,6.7,1800.0,9.9,9359.0,9528.0,3.28,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok cebal ty correct 
729,BARDOLI (T) SDN,2019-20,2019-20R0751,10/6/2020,Bardoli,4.95,450,421.51366666666667,243.0,4.5,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,13,7853.0,8049.0,3.42,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
730,BARDOLI (T) SDN,2019-20,2019-20R0770,9/9/2020,Bardoli,3.3,300,342.0,301.87174999999996,3.9425250000000007,0.0,0.0,257.0,7.006783333333333,1959.0,10,5740.0,5682.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,0k
731,BARDOLI (T) SDN,2019-20,2019-20R0456,1/20/2020,Bardoli,4.95,450,421.51366666666667,291.0,4.4,250.0,1.6609666666666665,260.0,7.006783333333333,1690.0,16.2,9865.09125,13501.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok cebal ty correct 
732,BARDOLI (T) SDN,2019-20,2019-20R0161,5/14/2020,Bardoli,4.62,420,500.0,248.0,3.4,252.0,1.6609666666666665,251.0,6.6,1650.0,10,9005.0,9286.0,3.24,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
733,BARDOLI (T) SDN,2019-20,2019-20R0388,1/22/2020,Bardoli,2.97,270,302.0,302.0,4.9,0.0,0.0,251.0,5.9,1447.0,9.8,8032.0,8316.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,2 banavana,Yes,Ok cebal ty mayri concrit block banavana
734,BARDOLI (T) SDN,2019-20,2019-20R0376,1/22/2020,Bardoli,3.3,300,390.0,301.87174999999996,2.5,0.0,0.0,254.0,3.7,873.0,8.5,8164.0,8432.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
735,BARDOLI (T) SDN,2019-20,2019-20R0032,1/22/2020,Bardoli,4.95,450,421.51366666666667,294.0,2.52,255.0,2.54,253.0,5.75,1353.0,15.1,9865.09125,12510.0,3.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
736,BARDOLI (T) SDN,2019-20,2019-20R0857,7/3/2020,Bardoli,3.3,300,365.0,301.87174999999996,3.2,0.0,0.0,258.0,4.4,1114.0,11,6450.0,6354.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
737,BARDOLI (T) SDN,2019-20,2019-20R0427,4/27/2020,Bardoli,2.97,270,328.0,328.0,2.5,0.0,0.0,257.0,3.1,789.0,8.6,5792.0,6061.0,3.2,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
738,BARDOLI (T) SDN,2019-20,2019-20R0815,7/22/2020,Bardoli ,3.3,300,381.0,301.87174999999996,2.0,0.0,0.0,242.0,3.1,731.0,12,6319.0,6295.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
739,BARDOLI (T) SDN,2019-20,2019-20R0013,1/20/2020,Bardoli,4.95,450,421.51366666666667,281.0,3.2,243.0,3.22,253.0,6.75,1701.0,21.4,9865.09125,14004.0,3.85,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, wi fi configuration karyu"
740,BARDOLI (T) SDN,2019-20,2019-20R0978,8/5/2020,Bardoli,4.185754166666667,480,413.0,209.0,2.3,204.0,2.5,245.0,4.3,877.0,19,9734.0,9907.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok wi fi configuration karyu
741,BARDOLI (T) SDN,2019-20,2019-20R0540,1/22/2020,Bardoli,4.185754166666667,900,421.51366666666667,301.87174999999996,5.58,121.06275,1.6609666666666665,251.09308333333328,5.84,1598.0391666666667,13.5,9865.09125,24945.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
742,BARDOLI (T) SDN,2018-19,2018-19R0303,1/21/2019,Bardoli,5.2,480,421.51366666666667,262.0,4.1,262.0,1.6609666666666665,251.09308333333328,6.7,1598.0391666666667,5.2,9865.09125,20327.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok/makan vechaygayu che Nava malik no number nathi
743,BARDOLI (T) SDN,2019-20,2019-20R0087,12/11/2019,Bardoli,4.185754166666667,540,421.51366666666667,315.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,10,1325.0,17587.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct, enveter badlelu che"
744,BARDOLI (T) SDN,2019-20,2019-20R0664,5/7/2020,Bardoli,3.3,300,350.0,301.87174999999996,5.6,0.0,0.0,243.0,7.12,1740.0,5.7,7030.0,411290.0,198.15,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
