,Sub Division,Year of Installation,Project Name,Meter Installation Date,Village,PV Cap. from Form,Ref. DC V,Actual DC V,String 1: DC V,String 1: DC A,String 2: DC V,String 2: DC A,AC V,AC A,Power (W),E-Today (kWh),E-Total (kWh),Gen. in Solar meter (kWh) ,Avg. Solar generation per kW,Verified,Current Status of Inverter,Check List 1: Connection tightness of AC/DC box is ok?,Check List 2: Tightness nearer to meter connection is ok?,Check List 3: Connection of Earthing & L.A. is ok?,Check List 4: DC/AC connector is ok?,Check List 5: Wire Dressing is ok?,Check List 6: Wifi Connection is ok?,Check List 7: Tightness of U & Z clamp is ok?,Check List 8: Colour of  Welding Joint is ok?,Check List 9: Concrete Block is there?,Check  List 10: Visual checking of all parts,Observation
745,BARDOLI (T) SDN,2019-20,2019-20R0994,6/30/2020,Bardoli,3.3,300,345.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,8200,6837.0,6733.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
746,BARDOLI (T) SDN,2019-20,2019-20R1011,6/30/2020,Bardoli,3.3,300,351.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,8.1,6866.0,6778.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Banavel che,Yes,Ok
747,BARDOLI (T) SDN,2019-20,2019-20R1012,6/30/2020,Bardoli,3.3,300,330.0,330.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,8.9,6957.0,6804.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Banavel che,Yes,Ok
748,BARDOLI (T) SDN,2019-20,2019-20R0995,6/19/2020,Bardoli,4.95,450,503.0,265.0,3.9425250000000007,238.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,12,10000.0,10398.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok ,cabal ty correct "
749,BARDOLI (T) SDN,2019-20,2019-20R0716,5/5/2020,Bardoli,4.185754166666667,480,421.51366666666667,280.0,4.8,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,11,11000.0,11658.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
750,BARDOLI (T) SDN,2019-20,2019-20R0268,1/28/2020,Bardoli,4.185754166666667,480,421.51366666666667,287.0,5.2,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,12,2936.0,13637.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct ,enveter badlelu che"
751,BARDOLI (T) SDN,2019-20,2019-20R0261,5/14/2020,Bardoli ,2.97,270,332.0,332.0,3.2,0.0,0.0,251.09308333333328,4.0,865.0,7,5850.0,5883.0,3.18,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
752,BARDOLI (T) SDN,2019-20,2019-20R0633,5/5/2020,Bardoli,4.185754166666667,540,421.51366666666667,324.6,4.1,121.06275,1.6609666666666665,236.0,7.006783333333333,1598.0391666666667,18,12000.0,12852.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Cebal ty correct, sedaling "
753,BARDOLI (T) SDN,2019-20,2019-20R0725,6/18/2020,Bardoli,4.185754166666667,540,421.51366666666667,312.0,3.2,121.06275,3.3,258.0,7.006783333333333,1598.0391666666667,19,10000.0,11793.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
754,BARDOLI (T) SDN,2019-20,2019-20R0886,7/23/2020,Bardoli ,3.3,300,312.0,312.0,3.6,0.0,0.0,260.0,3.1,1598.0391666666667,11,5527.0,5549.0,3.05,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
755,BARDOLI (T) SDN,2019-20,2019-20R0262,5/5/2020,Bardoli,2.97,270,315.0,315.0,2.9,0.0,0.0,259.0,3.4,867.0,12,6826.0,6835.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
756,BARDOLI (T) SDN,2019-20,2019-20R0990,7/23/2020,Bardoli,4.95,450,421.51366666666667,253.0,1.8,121.06275,1.7,248.0,3.7,924.0,16,8298.0,8580.0,3.14,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
757,KADODARA O&M SD,2019-20,2019-20R0507,8/25/2020,Chalthan,4.185754166666667,480,421.51366666666667,294.0,3.7,236.0,1.6609666666666665,234.0,7.006783333333333,1598.0391666666667,3.4,6955.0,7086.0,2.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,1 penal tuteli che"
758,KADODARA O&M SD,2019-20,2019-20R0258,2/14/2020,Calthan,3.3,300,370.0,301.87174999999996,4.4,0.0,0.0,245.0,5.7,1586.0,2.4,7765.0,7972.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
759,KADODARA O&M SD,2019-20,2019-20R1001,7/30/2020,Chalthan,4.185754166666667,540,421.51366666666667,316.0,3.9425250000000007,121.06275,1.6609666666666665,259.0,7.006783333333333,1598.0391666666667,7.5,8278.0,8354.0,2.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
760,KADODARA O&M SD,2019-20,2019-20R1002,7/30/2020,Calthan,4.185754166666667,540,421.51366666666667,292.0,5.1,121.06275,3.2,258.0,7.006783333333333,1598.0391666666667,3.9,8217.0,8259.0,2.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
761,KADODARA O&M SD,2019-20,2019-20R1013,8/1/2020,Calthan,4.185754166666667,540,421.51366666666667,320.0,3.9425250000000007,121.06275,1.6609666666666665,259.0,7.006783333333333,1598.0391666666667,6.7,7939.0,8105.0,2.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
762,KADODARA O&M SD,2019-20,2019-20R0918,8/25/2020,Chalthan,4.185754166666667,900,421.51366666666667,301.87174999999996,2.4,121.06275,2.25,255.0,3.75,1598.0391666666667,5,9865.09125,13755.0,2.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, ty correct "
763,KADODARA O&M SD,2019-20,2019-20R0919,8/26/2020,Calthan,4.185754166666667,900,421.51366666666667,301.87174999999996,2.2,121.06275,2.2,251.09308333333328,5.4,1598.0391666666667,6.4,9865.09125,13776.0,2.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
764,KADODARA O&M SD,2019-20,2019-20R0922,8/26/2020,Chalthan,4.185754166666667,480,421.51366666666667,282.0,1.6,121.06275,1.9,245.0,4.1,1004.0,2,7096.0,7332.0,2.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct "
765,KADODARA O&M SD,2019-20,2019-20R0924,8/1/2020,Calthan,4.185754166666667,540,421.51366666666667,305.0,3.5,121.06275,3.3,257.0,7.006783333333333,2046.0,4.7,8584.0,8464.0,2.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
766,KADODARA O&M SD,2019-20,2019-20R0979,8/1/2020,Calthan,4.185754166666667,540,421.51366666666667,301.87174999999996,1.6,121.06275,2.5,260.0,5.2,1329.0,2.8,8333.0,8464.0,2.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
767,KADODARA O&M SD,2019-20,2019-20R0980,8/1/2020,Calthan,4.185754166666667,540,421.51366666666667,295.0,2.1,121.06275,2.2,260.0,5.3,1394.0,0,5852.0,5944.0,1.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
768,KADODARA O&M SD,2019-20,2019-20R0923,7/30/2020,Chalthan,4.185754166666667,480,421.51366666666667,304.0,3.6,121.06275,1.6609666666666665,260.0,7.006783333333333,1793.0,4,7955.0,8052.0,2.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
769,KADODARA O&M SD,2019-20,2019-20R0921,7/30/2020,Calthan,2.97,270,337.0,301.87174999999996,1.1,0.0,0.0,255.0,1.0,377.0,8,3326.0,3468.0,2.14,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
770,KADODARA O&M SD,2019-20,2019-20R0981,8/26/2020,Chlthan,4.185754166666667,540,421.51366666666667,325.0,1.8,121.06275,2.0,253.0,5.0,1264.0,3.6,7290.0,7361.0,2.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
771,KADODARA O&M SD,2019-20,2019-20R0874,7/30/2020,Chalthan,3.3,300,350.0,301.87174999999996,4.7,0.0,0.0,246.0,5.8,1724.0,5.5,5856.0,5877.0,3.26,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct "
772,KADODARA O&M SD,2019-20,2019-20R0883,7/23/2020,Chalthan,2.97,270,329.0,329.0,3.0,0.0,0.0,251.09308333333328,6.2,1600.0,5.7,5212.0,5231.0,3.18,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
773,KADODARA O&M SD,2019-20,2019-20R0582,3/23/2020,Chalthan,4.62,420,493.0,240.0,3.9425250000000007,253.0,1.6609666666666665,258.0,7.006783333333333,1598.0391666666667,12.3,9608.0,9534.0,3.06,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
774,KADODARA O&M SD,2019-20,2019-20R0432,2/28/2020,Chalthan,3.3,300,346.0,301.87174999999996,2.2,0.0,0.0,251.09308333333328,3.2,637.0,2.4,6718.0,6755.0,2.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Banavel che,Yes,Ok
775,KADODARA O&M SD,2019-20,2019-20R1023,7/24/2020,Chalthan,4.185754166666667,540,421.51366666666667,320.0,4.4,121.06275,1.6609666666666665,257.0,7.006783333333333,1598.0391666666667,13,10000.0,10102.0,3.08,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok ,cebal ty correct "
776,KADODARA O&M SD,2019-20,2019-20R0433,2/28/2020,Chalthan,3.3,300,360.0,301.87174999999996,2.8,0.0,0.0,251.09308333333328,3.6,964.0,4.5,6428.0,6603.0,2.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok ,cebal ty correct "
777,KADODARA O&M SD,2019-20,2019-20R0920,8/1/2020,Calthan,2.97,270,297.0,297.0,2.3,0.0,0.0,253.0,2.7,676.0,3.2,3496.0,3604.0,2.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
778,KADODARA O&M SD,2019-20,2019-20R0417,2/7/2020,Chalthan,4.62,420,472.0,236.0,5.1,236.0,1.6609666666666665,252.0,7.006783333333333,1598.0391666666667,13,12000.0,11984.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
779,KADODARA O&M SD,2019-20,2019-20R0399,5/21/2020,Chalthan ,3.3,300,366.0,301.87174999999996,3.3,0.0,0.0,256.0,4.6,1160.0,6.6,5555.0,5635.0,2.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
780,KADODARA O&M SD,2019-20,2019-20R0976,9/4/2020,Chalthan ,3.3,300,374.0,301.87174999999996,3.1,0.0,0.0,252.0,4.5,1129.0,6.3,5328.0,5635.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
781,KADODARA O&M SD,2018-19,2018-19R0061,1/9/2019,Chalthan,5.2,480,421.51366666666667,301.87174999999996,3.0,260.0,3.3,255.0,6.6,1728.0,12,9865.09125,18827.0,3.25,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
782,KADODARA O&M SD,2019-20,2019-20R0428,2/28/2020,Chalthan ,3.3,300,131.0,131.0,3.1,0.0,0.0,238.0,1.6,387.0,12,7720.0,7799.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
783,NAVSARI SD,2019-20,2019-20R0998,8/1/2020,Sisodra,4.185754166666667,540,421.51366666666667,294.0,3.9425250000000007,121.06275,1.6609666666666665,252.0,7.006783333333333,1598.0391666666667,7.7,11000.0,11571.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
784,NAVSARI SD,2019-20,2019-20R0308,3/18/2020,Sishodra,4.185754166666667,480,421.51366666666667,276.0,3.9425250000000007,121.06275,1.6609666666666665,238.0,7.006783333333333,1598.0391666666667,7,12000.0,12922.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
785,NAVSARI SD,2019-20,2019-20R0284,3/20/2020,Puni,3.3,300,335.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,5,6870.0,7060.0,3.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
786,PALSANA,2019-20,2019-20R0686,6/19/2020,Siyod,4.62,420,452.0,220.0,3.9425250000000007,232.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,9,8657.0,8895.0,3.27,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
787,PALSANA,2019-20,2019-20R0962,8/6/2020,Diyod,3.3,300,319.0,319.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.1,1888.0,6,5763.0,5668.0,3.17,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
788,PALSANA,2019-20,2019-20R0971,8/10/2020,Siyod,4.185754166666667,480,421.51366666666667,262.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,11,9848.0,10072.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
789,PALSANA,2019-20,2019-20R0389,3/19/2020,Puni,3.3,300,345.0,301.87174999999996,5.6,0.0,0.0,251.09308333333328,7.0,1910.0,7.6,8421.0,8415.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
790,PALSANA,2019-20,2019-20R0535,6/15/2020,Puni,3.3,300,310.0,310.0,3.9425250000000007,0.0,0.0,251.09308333333328,6.8,1720.0,7,6554.0,6677.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
791,PALSANA,2019-20,C007,1/0/1900,Puni,4.185754166666667,540,421.51366666666667,295.0,4.3,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,10,9250.0,9424.0,0.04,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
792,PALSANA,2019-20,2019-20R0283,2/4/2020,Lakhanpor,4.185754166666667,480,421.51366666666667,266.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,11,12000.0,12040.0,3.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
793,PALSANA,2019-20,2019-20R0320,2/4/2020,Lakhnpure,3.3,300,340.0,301.87174999999996,5.1,0.0,0.0,257.0,6.7,1670.0,7500,8556.0,8722.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
794,PALSANA,2019-20,2019-20R1037,8/5/2020,Lakhnpure,3.3,300,364.0,301.87174999999996,3.8,0.0,0.0,251.09308333333328,5.1,1342.0,74,5925.0,5824.0,3.26,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
795,PALSANA,2019-20,2019-20R1038,8/5/2020,Lakhanpor,3.3,300,324.0,324.0,3.9,0.0,0.0,251.09308333333328,5.2,1358.0,7.1,5879.0,5730.0,3.2,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Banavel che,Yes,Ok
796,PALSANA,2019-20,2019-20R1036,8/4/2020,Lakhanpor,2.97,270,311.0,311.0,4.1,0.0,0.0,251.09308333333328,7.006783333333333,1206.0,7.2,5742.0,5921.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
797,PALSANA,2019-20,2019-20R0996,8/10/2020,Lakhanpor,3.3,300,343.0,301.87174999999996,4.9,0.0,0.0,241.0,6.4,1617.0,9.9,6605.0,6481.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
798,PALSANA,2019-20,2019-20R0421,2/5/2020,Ambhethi,4.185754166666667,480,421.51366666666667,262.0,5.0,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1842.0,17,9865.09125,14063.0,3.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Banavel che,Yes,Ok
799,PALSANA,2019-20,2019-20R0706,6/19/2020,Ambheti,4.185754166666667,900,421.51366666666667,301.87174999999996,4.21,121.06275,1.6609666666666665,252.0,5.87,1598.0391666666667,28,9865.09125,12613.0,2.16,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
800,PALSANA,2019-20,2019-20R0715,6/18/2020,Ambheti,4.185754166666667,480,519.0,257.0,3.2,262.0,1.6609666666666665,248.0,5.4,1205.0,15,10200.0,10531.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
801,PALSANA,2019-20,2019-20R0707,6/19/2020, Ambhethi,4.185754166666667,480,421.51366666666667,285.0,3.3,121.06275,1.6609666666666665,251.09308333333328,5.9,1762.0,16,10000.0,10325.0,3.32,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
802,PALSANA,2018-19,2018-19R0332,5/1/2019,Ambhati,4.875,450,511.0,239.0,2.2,121.06275,2.1,260.0,4.4,1161.0,13,1600.0,17016.0,3.48,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
803,PALSANA,2018-19,2018-19R0347,4/29/2019,Lakhanpor,4.55,420,458.0,226.0,4.5,232.0,1.6609666666666665,254.0,7.6,2011.0,3.9,9865.09125,17014.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
804,PALSANA,2019-20,2019-20R0705,6/18/2020,અંભેટી,4.185754166666667,480,421.51366666666667,295.0,2.4,121.06275,2.4,254.0,5.5,1362.0,18,9865.09125,19809.0,6.36,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
805,PALSANA,2019-20,2019-20R0293,2/5/2020,Ambheti,4.185754166666667,480,421.51366666666667,289.0,1.1,121.06275,1.3,252.0,2.2,736.0,15,9865.09125,13787.0,3.61,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
806,NAVSARI SD,2019-20,2019-20R0278,1/3/2020,Kabilpor,2.97,270,321.0,321.0,4.9,0.0,0.0,246.0,6.0,1521.0,2.2,7405.0,7533.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
807,NAVSARI SD,2019-20,2019-20R0281,1/6/2020,Kabilpor,2.97,270,321.0,321.0,3.0,0.0,0.0,260.0,4.0,1335.0,2.2,9185.0,755.0,0.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Solar meter badlavelu. Che
808,NAVSARI SD,2018-19,2018-19R0203,1/28/2019,Kabippor,3.25,300,355.0,301.87174999999996,3.9,0.0,0.0,251.0,6.4,140.0,2.7,9997.0,10064.0,2.82,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
809,NAVSARI SD,2018-19,2018-19R0204,1/28/2019,Kabilpoar,2.97,274.15,253.0,253.0,3.9425250000000007,0.0,0.0,252.0,6.5,1723.0,3.6,12000.0,12484.0,3.82,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
810,NAVSARI SD,2018-19,2018-19R0036,12/14/2018,Kabilpor,4.185754166666667,548.31,421.51366666666667,301.0,5.1,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,6.7,9865.09125,15780.0,2.32,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
811,NAVSARI SD,2019-20,2019-20R0341,1/24/2020,Kabilpor,3.3,300,342.0,301.87174999999996,5.2,0.0,0.0,252.0,6.9,1805.0,4.2,8841.0,8930.0,3.67,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cabal ty correct "
812,NAVSARI EAST SD,2019-20,2019-20R0027,1/23/2020,Jamalpor,3.3,300,326.0,326.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.4,2009.0,6.2,9328.0,6428.0,2.64,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
813,NAVSARI EAST SD,2019-20,2019-20R0026,1/23/2020,Jamalpor,3.3,300,364.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.3,2017.0,6,9308.0,7464.0,3.06,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct "
814,NAVSARI EAST SD,2018-19,2018-19R0334,3/26/2019,Jamalpor,2.925,270,297.0,297.0,5.5,0.0,0.0,251.09308333333328,5.9,1603.0,6200,10000.0,10875.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
815,NAVSARI EAST SD,2019-20,2019-20R0144,1/23/2020,Navsari ,3.3,300,336.0,301.87174999999996,5.3,0.0,0.0,251.09308333333328,6.4,1763.0,7,4037.0,4304.0,1.76,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
816,NAVSARI EAST SD,2019-20,2019-20R0144,1/23/2020,Navsari,3.0,272.73,274.0,274.0,5.1,0.0,0.0,251.09308333333328,5.2,1363.0,5800,147.0,4304.0,1.94,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
817,VIJALPORE SD,2019-20,2019-20R0429,3/19/2020,Jalalpor,4.62,420,488.0,242.0,3.2,246.0,2.8,249.0,5.7,1470.0,8.3,10000.0,10875.0,3.45,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cabal ty correct 
818,VIJALPORE SD,2019-20,2019-20R0430,3/19/2020,Jamlpor,4.62,420,482.0,235.0,3.5,247.0,1.6609666666666665,254.0,6.9,1812.0,11,11000.0,10907.0,3.46,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct, sedaling "
819,VIJALPORE SD,2019-20,2019-20R0967,7/4/2020,Jalalpor ,3.3,300,271.0,271.0,2.2,0.0,0.0,249.0,2.3,575.0,7.4,5422.0,5509.0,2.9,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
820,JALALPORE SD,2018-19,2018-19R0380,6/19/2020,Vijalpor,3.3,304.62,359.0,301.87174999999996,3.3,0.0,0.0,253.0,4.7,1241.0,13,8645.0,8707.0,3.59,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
821,JALALPORE SD,2019-20,2019-20R0282,2/1/2020,Vijalpor,4.185754166666667,540,421.51366666666667,325.0,1.6,121.06275,1.0,254.0,4.1,1764.0,16,9865.09125,14691.0,3.39,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
822,JALALPORE SD,2019-20,2019-20R0829,7/10/2020,Vijalpor,3.3,300,339.0,301.87174999999996,1.3,0.0,0.0,248.0,1.8,449.0,11,6394.0,6495.0,3.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
823,JALALPORE SD,2018-19,2018-19R0587,6/19/2020,Vijalpor,3.3,304.62,219.0,219.0,1.1,0.0,0.0,246.0,1.1,287.0,7.8,5627.0,5697.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
824,VIJALPORE SD,2019-20,2019-20R0588,1/9/2020,Vijalpor,1.98,180,212.0,212.0,1.3,0.0,0.0,248.0,1.1,288.0,8.1,5667.0,5722.0,3.84,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
825,VIJALPORE SD,2019-20,2019-20R0695,7/9/2020,Vijalpor,4.95,450,421.51366666666667,228.0,0.3,121.06275,0.4,250.0,0.7,187.0,16,9650.0,9943.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
826,SEVANI SDN,2019-20,2019-20R0461,1/20/2020,Morthana,4.62,420,492.0,239.0,3.9425250000000007,253.0,1.6609666666666665,256.0,7.006783333333333,1598.0391666666667,4.9,9865.09125,12579.0,3.66,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
827,SEVANI SDN,2019-20,2019-20R0459,1/20/2020,Morthana,4.62,420,497.0,253.0,3.9425250000000007,244.0,1.6609666666666665,251.0,7.006783333333333,1598.0391666666667,6.3,9865.09125,12541.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
828,SEVANI SDN,2019-20,2019-20R0458,1/21/2020,Morthana,3.3,300,336.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.3,1972.0,4.6,9130.0,9066.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
829,SEVANI SDN,2019-20,2019-20R0462,1/21/2020,Morthana,4.95,450,511.0,271.0,3.9425250000000007,240.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,6.9,9865.09125,12955.0,3.52,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
830,SEVANI SDN,2019-20,2019-20R0463,1/21/2020,Morthana,4.95,450,491.0,229.0,3.9425250000000007,262.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,8,9865.09125,13502.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
831,SEVANI SDN,2019-20,2019-20R0460,1/21/2020,Morthana ,4.62,420,481.0,262.0,3.9425250000000007,219.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,9.4,9865.09125,12612.0,3.67,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
832,SEVANI SDN,2019-20,2019-20R0457,1/20/2020,Morthana,4.62,420,453.0,229.0,3.9425250000000007,224.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,10.4,9865.09125,12860.0,3.74,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
833,KAMREJ RURAL,2019-20,2019-20R0079,6/15/2020,Sagva ,3.25,295.45,401.0,301.87174999999996,3.9425250000000007,0.0,0.0,256.0,7.006783333333333,1732.0,6.4,3430.0,9967.0,5.14,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
834,KAMREJ RURAL,2019-20,2019-20R0077,1/25/2020,Segav,4.55,413.64,468.0,233.0,4.4,235.0,1.6609666666666665,244.0,7.006783333333333,1598.0391666666667,10,17.0,17656.0,5.25,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
835,KAMREJ RURAL,2019-20,2019-20R0078,2/6/2020,Segav,4.55,413.64,223.0,223.0,3.9425250000000007,0.0,0.0,234.0,7.6,1836.0,11,18.0,18050.0,5.46,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
836,KAMREJ RURAL,2018-19,2018-19R0302,1/11/2019,Segav ,3.25,300,336.0,301.87174999999996,4.5,0.0,0.0,247.0,5.7,1421.0,10,11.0,12711.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
837,KAMREJ RURAL,2018-19,2018-19R0195,12/5/2018,Asta,4.225,390,442.0,197.0,3.4,245.0,1.6609666666666665,247.0,6.9,1744.0,15,13.0,16824.0,3.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
838,KAMREJ RURAL,2018-19,2018-19R0183,12/5/2018,Asta,4.225,390,430.0,198.0,3.2,232.0,3.1,239.0,5.8,1421.0,13,4345.0,16017.0,3.28,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
839,KAMREJ RURAL,2019-20,2019-20R0217,1/30/2020,Asta,4.95,450,421.51366666666667,288.0,2.1,257.0,2.6,222.0,5.8,1158.0,13,9865.09125,12030.0,3.31,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
840,SEVANI SDN,2019-20,2019-20R0466,8/12/2020,Sevni ,4.185754166666667,540,421.51366666666667,321.0,0.4,121.06275,0.6,240.0,1.7,410.0,19,9769.0,10057.0,3.14,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
841,DINDOLI SD,2017-18,2017-18R0022,12/19/2017,Dindoli ,1.98,185.63,224.0,224.0,4.8,0.0,0.0,253.0,3.2,844.0,2.3,8145.0,8296.0,2.78,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
842,DINDOLI SD,2018-19,2018-19R0190,1/24/2019,Dindoli ,4.185754166666667,540,421.51366666666667,316.0,4.5,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,7.8,20.0,20957.0,3.24,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
843,DINDOLI SD,2018-19,2018-19R0222,4/18/2019,Dindoli,3.25,300,336.0,301.87174999999996,2.4,0.0,0.0,252.0,3.5,926.0,3.4,11.0,11071.0,3.33,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
844,KAMREJ RURAL,2018-19,2018-19R0320,12/31/2018,Kholvad,4.185754166666667,484.62,484.0,225.0,0.1,259.0,0.1,248.0,4.5,156.0,10,20.0,20744.0,3.5,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
845,KAMREJ RURAL,2018-19,2018-19R0063,12/31/2018,Kholvad,4.185754166666667,484.62,421.51366666666667,270.0,0.3,121.06275,0.2,247.0,1.0,253.0,10,20.0,21604.0,3.64,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
846,SISODRA SD,2019-20,2019-20R0286,2/13/2020,Ganesh sisodara,4.185754166666667,480,421.51366666666667,297.0,1.31,121.06275,1.86,244.0,5.5,708.0,15,9865.09125,12610.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
847,SISODRA SD,2019-20,2019-20R0431,2/6/2020,Ganesh sisodara ,3.3,300,367.0,301.87174999999996,1.8,0.0,0.0,236.0,3.1,755.0,10,8552.0,9094.0,3.78,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
848,SISODRA SD,2019-20,2019-20R0546,2/13/2020,Ganesh sisodara ,4.185754166666667,480,421.51366666666667,295.0,1.57,121.06275,1.22,249.0,4.62,776.0,15,9865.09125,12928.0,3.39,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
849,NAVSARI SD,2019-20,2019-20R1040,8/26/2020,Navsari,4.62,420,484.0,236.0,3.9425250000000007,248.0,1.6609666666666665,251.0,7.006783333333333,1598.0391666666667,3.4,8073.0,8853.0,3.63,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok ,cebal ty correct "
850,NAVSARI EAST SD,2019-20,2019-20R0470,6/15/2020,Navsari,4.185754166666667,540,421.51366666666667,310.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,10,11000.0,11947.0,3.35,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
851,NAVSARI EAST SD,2019-20,2019-20R0584,5/29/2020,Navsari,3.3,300,351.0,301.87174999999996,3.9425250000000007,0.0,0.0,256.0,7.006783333333333,1598.0391666666667,6.4,6528.0,6538.0,3.21,Done,Normal,Yes,Yes,Yes,Yes,Yes,Navu install karyu,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct  ,wi fi installation karyu"
852,NAVSARI EAST SD,2018-19,2018-19R0342,2/13/2019,Navsari,1.95,180,195.0,195.0,3.9425250000000007,0.0,0.0,260.0,4.1,1086.0,3.7,6704.0,7338.0,3.46,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
853,NAVSARI EAST SD,2019-20,2019-20R0374,6/12/2020,Navsari,4.185754166666667,900,421.51366666666667,301.87174999999996,5.5,121.06275,1.6609666666666665,254.0,7.25,1598.0391666666667,21.6,9865.09125,20650.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
854,NAVSARI EAST SD,2019-20,2019-20R0947,7/20/2020,Navsari,3.3,300,334.0,301.87174999999996,4.5,0.0,0.0,251.09308333333328,5.3,1430.0,4.6,6088.0,6130.0,3.29,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
855,NAVSARI EAST SD,2019-20,2019-20R0272,5/13/2020, Navsari,2.97,270,298.0,298.0,3.9425250000000007,0.0,0.0,251.09308333333328,6.6,1772.0,8.7,5049.0,6188.0,3.29,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
856,EROO O&M SD,2018-19,2018-19R1040,6/19/2020,Navsari ,2.925,270,298.0,298.0,5.4,0.0,0.0,251.09308333333328,5.9,1568.0,11,10000.0,11012.0,3.66,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok, cebal ty corect "
857,NAVSARI EAST SD,2019-20,2019-20R0434,5/13/2020,Navsari,3.3,300,347.0,301.87174999999996,2.0,0.0,0.0,253.0,2.8,683.0,11,6260.0,6500.0,3.11,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
858,KAMREJ RURAL,2018-19,2018-19R0184,12/4/2018,Asta,4.55,420,421.51366666666667,242.0,5.0,121.06275,1.6609666666666665,246.0,7.006783333333333,1598.0391666666667,8,3092.0,18415.0,3.49,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,System ok
859,NAVSARI SD,2019-20,2019-20R0785,8/11/2020,Vejalpor,3.3,300,347.0,301.87174999999996,2.1,0.0,0.0,239.0,3.0,701.0,11,6150.0,6221.0,3.47,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
860,KAMREJ RURAL,2018-19,2018-19R0085,12/4/2018,Asta,3.25,300,331.0,331.0,4.9,0.0,0.0,244.0,6.7,1655.0,6.7,12000.0,11848.0,3.15,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,System ok
861,NAVSARI SD,2019-20,2019-20R0774,8/11/2020,Vejalpore,3.3,300,351.0,301.87174999999996,2.0,0.0,0.0,243.0,2.8,676.0,11,6205.0,6175.0,3.45,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
862,KAMREJ RURAL,2018-19,2018-19R0275,1/8/2019,Asta,3.25,300,352.0,301.87174999999996,3.6,0.0,0.0,243.0,5.1,1251.0,5.9,11000.0,11787.0,3.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Customer not at home,Yes,System ok
863,KAMREJ RURAL,2018-19,2018-19R0169,12/4/2018,Asta,4.225,390,207.0,207.0,3.9425250000000007,0.0,0.0,237.0,7.006783333333333,1598.0391666666667,10,9865.09125,16485.0,3.37,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,System ok
864,KAMREJ RURAL,2019-20,2019-20R0216,2/24/2020,Asta,4.62,420,476.0,239.0,4.6,237.0,1.6609666666666665,230.0,7.006783333333333,2023.0,11,11281.0,4305.4,1.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,System ok
865,KAMREJ RURAL,2018-19,2018-19R0170,12/4/2018,Asta,4.225,390,432.2,234.8,3.9425250000000007,197.4,1.6609666666666665,241.0,7.006783333333333,1598.0391666666667,0,0.0,17281.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,System ok
866,NAVSARI SD,2019-20,2019-20R0786,7/24/2020,Vejalpor,3.3,300,274.0,274.0,0.1,0.0,0.0,239.0,0.2,37.0,11,6387.0,6364.0,3.44,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,, cebal ty correct "
867,EROO O&M SD,2019-20,2019-20R0364,8/27/2020,Kharsad,4.95,450,509.0,278.0,3.9425250000000007,231.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,7.3,9289.0,9462.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
868,NAVSARI SD,2018-19,2018-19R1021,4/16/2019,Navsari,2.275,210,228.0,228.0,3.9425250000000007,0.0,0.0,256.0,5.1,1337.0,5.3,8600.0,8663.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cabal ty correct 
869,NAVSARI EAST SD,2019-20,2019-20R0227,1/23/2020,Navsari,3.3,300,343.0,301.87174999999996,5.1,0.0,0.0,250.0,6.8,1757.0,8,8122.0,8398.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
870,NAVSARI EAST SD,2019-20,2019-20R0528,2/14/2020,Navsari,3.3,300,353.0,301.87174999999996,3.9,0.0,0.0,255.0,5.3,1410.0,8.8,8621.0,8872.0,3.71,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
871,NAVSARI SD,2019-20,2019-20R0444,1/16/2020,Navsari,3.3,300,358.0,301.87174999999996,3.3,0.0,0.0,252.0,4.7,1221.0,11,8768.0,8920.0,3.59,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
872,NAVSARI SD,2019-20,2019-20R0776,7/25/2020,Vejalpor,3.3,300,344.0,301.87174999999996,1.6,0.0,0.0,235.0,2.3,538.0,9,5816.0,3290.0,1.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
873,NAVSARI SD,2019-20,2019-20R0718,7/25/2020,Vejalpor,4.185754166666667,480,425.0,245.0,1.2,180.0,1.1,227.0,2.1,482.0,15,9572.0,9745.0,3.28,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,penal par shadow aaveche"
874,NAVSARI SD,2019-20,2019-20R0778,7/24/2020,Vejalpor,4.62,420,489.0,243.0,1.6,246.0,1.5,241.0,3.2,759.0,16,8819.0,9023.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
875,NAVSARI SD,2019-20,2019-20R0831,7/24/2020,Vejalpor,3.3,300,325.0,325.0,0.4,0.0,0.0,238.0,0.5,123.0,7.4,5296.0,5350.0,2.88,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok shadow aaveche bajuna gharno navu banyu 
876,PALSANA,2018-19,2018-19R0328,4/9/2019,Palsana,4.185754166666667,780,421.51366666666667,301.87174999999996,3.9425250000000007,121.06275,1.6609666666666665,220.0,5.5,1598.0391666666667,4.5,9865.09125,27024.0,3.09,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
877,PALSANA,2019-20,2019-20R0382,2/5/2020,Palsan,3.3,300,333.0,301.87174999999996,3.8,0.0,0.0,246.0,5.2,1213.0,1700,8290.0,8426.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
878,PALSANA,2019-20,2019-20R0039,1/21/2020,Palsana,4.95,450,421.51366666666667,290.0,4.62,250.0,1.6609666666666665,232.0,7.006783333333333,1598.0391666666667,3.7,9865.09125,12485.0,3.37,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
879,PALSANA,2019-20,2019-20R0040,1/21/2020,Karan,4.95,450,421.51366666666667,255.0,3.5,121.06275,1.6609666666666665,226.0,7.006783333333333,2013.0,3.6,9865.09125,12485.0,3.37,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Banavel che,Yes,Hight tie pin thodi baki che
880,PALSANA,2019-20,2019-20R0280,6/11/2020,Baleshwar,4.185754166666667,540,421.51366666666667,284.0,4.6,121.06275,1.6609666666666665,255.0,7.006783333333333,1598.0391666666667,5.4,9902.0,10000.0,2.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
881,PALSANA,2019-20,2019-20R0525,2/17/2020,Baleshver,4.62,420,458.0,232.0,2.71,226.0,2.56,234.0,5.12,1166.0,6.7,4751.0,4802.0,1.44,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cabal ty correct "
882,PALSANA,2019-20,2019-20R0646,2/17/2020,Isroli,4.95,450,421.51366666666667,281.0,2.4,121.06275,2.3,248.0,5.1,1251.0,2.9,11221.0,11310.0,3.16,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
883,PALSANA,2019-20,2019-20R0526,3/6/2020,Baleshver,4.62,420,477.0,240.0,4.8,237.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,6.3,11000.0,11642.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,"Ok,cebal ty correct "
884,PALSANA,2019-20,2019-20R1028,8/5/2020,Tantizaghda,4.185754166666667,540,421.51366666666667,299.0,5.4,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,11,11000.0,11435.0,3.49,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,"
885,PALSANA,2019-20,2019-20R0563,6/18/2020,Tantizaghda,4.95,450,421.51366666666667,253.0,4.11,121.06275,1.6609666666666665,257.0,7.006783333333333,1598.0391666666667,10,10401.0,10199.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
886,PALSANA,2019-20,2019-20R0537,6/17/2020,Kharbhasi,4.185754166666667,480,421.51366666666667,281.0,4.1,121.06275,1.6609666666666665,251.0,7.006783333333333,1598.0391666666667,13.5,9533.0,9648.0,3.04,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Banavel,Yes,Ok
887,PALSANA,2019-20,2019-20R0504,2/28/2020,Kharbhasi,1.98,180,215.0,215.0,3.5,0.0,0.0,242.0,3.62,755.0,4.9,5038.0,5166.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Banavel che,Yes,Ok
888,PALSANA,2018-19,2019-20R0505,2/28/2020,Kharbhsi,1.98,182.77,223.0,223.0,2.29,0.0,0.0,241.0,2.61,502.0,3.2,4452.0,4559.0,3.24,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
889,PALSANA,2019-20,2019-20R0545,2/28/2020,Kharbhasi,2.97,270,216.0,216.0,2.3,0.0,0.0,256.0,1.98,507.0,4.1,5531.0,5616.0,2.66,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
890,PALSANA,2019-20,2019-20R0496,2/28/2020,Kharbhashi,2.97,270,167.0,167.0,2.5,0.0,0.0,253.0,7.006783333333333,386.0,3,5011.0,5105.0,2.42,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
891,PALSANA,2019-20,2019-20R0502,8/5/2020,Kharbhashi,4.185754166666667,480,421.51366666666667,279.0,3.0,121.06275,1.59,251.09308333333328,5.0,1259.0,10,8780.0,9012.0,3.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct "
892,PALSANA,2019-20,2019-20R0495,2/28/2020,Kharbhashi,4.185754166666667,480,421.51366666666667,274.0,3.6,121.06275,1.6609666666666665,250.0,7.66,1544.0,16,9865.09125,12408.0,3.31,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct, sedaling, dc box nikdigaylu te fitting karyu"
893,PALSANA,2019-20,2019-20R0961,6/8/2020,Timberva,4.95,450,421.51366666666667,259.0,2.5,121.06275,2.2,247.0,5.6,1392.0,13,10000.0,10242.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
894,BHARUCH (R) SD,2019-20,2019-20R0643,3/16/2020,Bharuch,2.97,270,334.0,301.87174999999996,1.2,0.0,0.0,248.0,1.1,293.0,7.3,7007.0,7175.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wi fi no password @valo che atle baki,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
895,SACHIN ( R ) SD,2019-20,2019-20R0416,3/13/2020,Sachin ,4.185754166666667,480,517.4,301.87174999999996,3.9425250000000007,6.4,3.3,258.0,6.2,1598.0391666666667,0,8308.0,8137.0,2.19,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
896,SACHIN ( R ) SD,2019-20,2019-20R1041,8/26/2020,Sachna,2.97,270,326.0,326.0,2.9,0.0,0.0,258.0,3.6,1598.0391666666667,2800,4880.0,4783.0,3,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
897,ICHCHHAPOR SD,2019-20,2019-20R0513,2/12/2020,Damka ,2.97,270,312.0,312.0,3.9425250000000007,0.0,0.0,247.0,6.7,1762.0,7700,8160.0,6923.0,3.18,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Solar mitar bandh che baki badah ok,Ok
898,ICHCHHAPOR SD,2019-20,2019-20R0512,2/12/2020,Damka,2.97,270,315.0,315.0,3.9425250000000007,0.0,0.0,251.09308333333328,6.8,1764.0,10,8064.0,8314.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
899,ICHCHHAPOR SD,2019-20,2019-20R0158,2/12/2020,Damka ,2.97,270,328.0,328.0,4.5,0.0,0.0,251.09308333333328,5.6,1469.0,9900,8375.0,8546.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
900,ICHCHHAPOR SD,2019-20,2019-20R0155,2/12/2020,Damka,2.9,263.64,324.0,324.0,4.4,0.0,0.0,251.09308333333328,5.3,1357.0,10,8141.0,8371.0,3.94,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
901,ICHCHHAPOR SD,2019-20,2019-20R0591,2/14/2020,Damka,2.97,270,323.0,323.0,4.2,0.0,0.0,251.09308333333328,5.4,1313.0,11,8204.0,8375.0,3.86,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
902,ICHCHHAPOR SD,2019-20,2019-20R0157,2/12/2020,Damka ,2.97,270,308.0,308.0,4.5,0.0,0.0,251.09308333333328,5.2,1330.0,12,8030.0,8381.0,3.85,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
903,ICHCHHAPOR SD,2019-20,2019-20R0514,2/12/2020,Damka ,3.3,300,359.0,301.87174999999996,3.3,0.0,0.0,251.09308333333328,4.3,1174.0,14,9493.0,9529.0,3.94,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
904,ICHCHHAPOR SD,2019-20,2019-20R1032,8/21/2020,Ichhapor,3.3,300,257.0,257.0,0.9,0.0,0.0,256.0,1.3,335.0,8600,6012.0,5904.0,3.3,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
905,BARDOLI (R) SDN,2019-20,2019-20R0025,12/22/2019,Vanesa,2.97,270,306.0,306.0,5.6,0.0,0.0,250.0,6.2,1602.0,3.7,8592.0,8749.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
906,BARDOLI (R) SDN,2019-20,2019-20R0503,12/22/2019,Vanesa,2.97,270,315.0,315.0,5.4,0.0,0.0,253.0,5.6,1633.0,3.8,8575.0,8683.0,3.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
907,BARDOLI (R) SDN,2019-20,2019-20R0028,12/22/2019,Vanesha,2.97,270,301.0,301.0,3.9425250000000007,0.0,0.0,250.0,7.6,1952.0,4,8836.0,8961.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok, cebql ty correct "
908,BARDOLI (R) SDN,2019-20,2019-20R0029,12/22/2019,Vanesha,2.97,270,305.0,305.0,3.9425250000000007,0.0,0.0,253.0,7.6,1962.0,4,8891.0,9016.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
909,BARDOLI (R) SDN,2019-20,2019-20R1016,7/11/2020,Barasadi,4.185754166666667,540,421.51366666666667,313.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,4.2,11000.0,11941.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
910,BARDOLI (R) SDN,2019-20,2019-20R1026,8/4/2020,Barasadi,4.185754166666667,540,421.51366666666667,306.0,5.1,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,7,11000.0,11303.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
911,BARDOLI (R) SDN,2019-20,2019-20R1027,7/11/2020,Barasadi,4.185754166666667,540,421.51366666666667,272.0,5.4,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,7,11000.0,11601.0,3.29,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,"Ok,cebal ty "
912,BARDOLI (R) SDN,2019-20,2019-20R0868,3/23/2020,Barasadi,4.185754166666667,540,421.51366666666667,301.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,13,9865.09125,1459.0,0.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
913,BARDOLI (R) SDN,2019-20,2019-20R0869,6/12/2020,Barasadi,4.185754166666667,540,421.51366666666667,289.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,15,12000.0,12436.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
914,BARDOLI (R) SDN,2019-20,2019-20R0012,12/30/2019,Barasadi,4.95,450,505.0,270.0,3.9425250000000007,235.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,18,9865.09125,14800.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok ,cebal ty correct "
915,BARDOLI (R) SDN,2019-20,2019-20R0014,12/23/2019,Barsadi,2.97,270,245.0,245.0,3.9425250000000007,0.0,0.0,251.09308333333328,5.4,1545.0,6.7,8151.0,8208.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
916,BARDOLI (R) SDN,2019-20,2019-20R0015,12/23/2019,Barasadi,2.97,270,296.0,296.0,3.9425250000000007,0.0,0.0,247.0,6.1,1727.0,7.7,8732.0,8813.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
917,BARDOLI (R) SDN,2018-19,2018-19R0218,1/5/2019,Barasadi,5.2,480,451.0,253.0,3.9425250000000007,198.0,1.8,259.0,5.5,1462.0,6.9,9865.09125,18996.0,3.19,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,connector dhilu hatu fit karyu"
918,BARDOLI (R) SDN,2017-18,2017-18R0031,1/1/2018,Barasadi,3.0,281.25,316.0,316.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,11,9865.09125,23046.0,5.07,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok, cebal ty correct "
919,BARDOLI (R) SDN,2019-20,2019-20R0836,7/8/2020,Barasadi,1.98,180,227.0,227.0,4.13,0.0,0.0,251.09308333333328,3.12,846.0,5.5,4132.0,23046.0,19.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
920,BARDOLI (R) SDN,2017-18,2017-18R0032,1/1/2018,Barasadi,3.0,281.25,332.0,332.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,11.9,9865.09125,23636.0,5.2,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
921,BARDOLI (R) SDN,2019-20,2019-20R0835,7/8/2020,Barasadi,1.98,180,229.0,229.0,4.0,0.0,0.0,251.09308333333328,3.2,930.0,5.1,4276.0,23636.0,20.03,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
922,BARDOLI (R) SDN,2018-19,2018-19R0126,12/18/2018,Gangpur,3.25,300,337.0,301.87174999999996,3.4,0.0,0.0,258.0,4.6,1191.0,5800,9594.0,13595.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
923,BARDOLI (R) SDN,2018-19,2018-19R0065,12/12/2018,Gangpur,4.55,420,421.51366666666667,272.0,4.6,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,21,9865.09125,22091.0,4.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
924,BARDOLI (R) SDN,2018-19,2018-19R0086,12/12/2018,Gangpur,3.25,300,358.0,301.87174999999996,3.2,0.0,0.0,251.09308333333328,4.5,1246.0,11,9865.09125,12595.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
925,BARDOLI (R) SDN,2018-19,2018-19R0069,5/1/2019,Gangpur,3.25,300,360.0,301.87174999999996,2.5,0.0,0.0,260.0,3.4,898.0,9,10000.0,11223.0,3.35,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
926,BARDOLI (R) SDN,2018-19,2018-19R0092,12/12/2018,Gangpur,3.25,300,347.0,301.87174999999996,3.4,0.0,0.0,236.0,4.4,1192.0,13,8418.0,13663.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
