,Sub Division,Year of Installation,Project Name,Meter Installation Date,Village,PV Cap. from Form,Ref. DC V,Actual DC V,String 1: DC V,String 1: DC A,String 2: DC V,String 2: DC A,AC V,AC A,Power (W),E-Today (kWh),E-Total (kWh),Gen. in Solar meter (kWh) ,Avg. Solar generation per kW,Verified,Current Status of Inverter,Check List 1: Connection tightness of AC/DC box is ok?,Check List 2: Tightness nearer to meter connection is ok?,Check List 3: Connection of Earthing & L.A. is ok?,Check List 4: DC/AC connector is ok?,Check List 5: Wire Dressing is ok?,Check List 6: Wifi Connection is ok?,Check List 7: Tightness of U & Z clamp is ok?,Check List 8: Colour of  Welding Joint is ok?,Check List 9: Concrete Block is there?,Check  List 10: Visual checking of all parts,Observation
927,BARDOLI (R) SDN,2018-19,2018-19R0091,12/12/2018,Gangpur,3.25,300,349.0,301.87174999999996,3.1,0.0,0.0,257.0,4.7,1142.0,13,1990.0,13250.0,3.48,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
928,BARDOLI (R) SDN,2019-20,C006,10/9/2020,Kareli,4.185754166666667,900,421.51366666666667,301.87174999999996,1.3,121.06275,1.2,240.0,1.9,1357.0,26,9865.09125,18359.0,3.69,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
929,KATHOR SD,2018-19,2018-19R0171,1/5/2019,Kathor,4.185754166666667,900,421.51366666666667,301.87174999999996,4.4,121.06275,1.6609666666666665,237.0,7.7,1598.0391666666667,8.7,9865.09125,40000.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
930,KAMREJ RURAL,2019-20,2019-20R0547,6/16/2020,Vav,4.95,450,421.51366666666667,289.0,4.3,259.0,1.6609666666666665,259.0,7.006783333333333,1598.0391666666667,5.3,9398.0,9465.0,3.08,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
931,KAMREJ RURAL,2019-20,2019-20R0269,6/16/2020,Kamrej,4.185754166666667,540,421.51366666666667,301.87174999999996,2.4,121.06275,2.3,254.0,6.2,1595.0,3.9,11000.0,11105.0,3.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
932,KAMREJ RURAL,2018-19,2018-19R0071,4/11/2019,Kamrej,3.25,300,328.0,328.0,5.4,0.0,0.0,251.09308333333328,6.9,1771.0,5.3,11000.0,12228.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
933,KAMREJ RURAL,2018-19,2018-19R0367,5/29/2019,Dhatva,3.3,304.62,324.0,324.0,4.5,0.0,0.0,255.0,5.3,365.0,1.8,10000.0,10706.0,3.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok,ghare koi nathi"
934,KADODARA O&M SD,2019-20,2019-20R0875,8/28/2020,Kadodara,4.185754166666667,480,421.51366666666667,281.0,2.7,121.06275,3.0,254.0,6.1,1523.0,11,8622.0,8700.0,3.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
935,KADODARA O&M SD,2019-20,2019-20R0876,8/27/2020,Kadodra,4.185754166666667,480,421.51366666666667,287.0,2.1,121.06275,2.2,257.0,4.7,1206.0,8,8532.0,8710.0,3.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct, penal clin nathi"
936,KADODARA-II-SD,2019-20,2019-20R0309,5/21/2020,Jolva,3.3,300,338.0,301.87174999999996,3.8,0.0,0.0,255.0,5.7,1315.0,12,7368.0,7551.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
937,KADODARA O&M SD,2019-20,2019-20R0362,8/28/2020,Kadodra,4.185754166666667,540,421.51366666666667,312.0,1.6,121.06275,1.7,252.0,4.3,1046.0,11,10000.0,10742.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
938,KADODARA O&M SD,2019-20,2018-19R0312,3/15/2019,Kadodra,5.2,472.73,421.51366666666667,270.0,1.9,261.0,2.2,251.09308333333328,4.5,1179.0,12,9865.09125,16520.0,2.94,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
939,MOTA VARACHHA,2019-20,2019-20R0782,6/19/2020,Varacha,4.62,420,459.9,232.9,3.9425250000000007,227.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,11,9845.0,9968.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,"
940,MOTA VARACHHA,2019-20,2019-20R0361,2/6/2020,Varacha ,4.185754166666667,480,421.51366666666667,299.0,4.0,261.0,1.6609666666666665,256.0,6.0,1598.0391666666667,5,9865.09125,12139.0,3.05,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cabal ty correct "
941,MOTA VARACHHA,2019-20,2019-20R0325,3/6/2020,Varcha,4.185754166666667,540,421.51366666666667,291.5,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,10,9865.09125,15418.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
942,MOTA VARACHHA,2019-20,2019-20R0324,3/4/2020,Varcha,2.97,270,321.0,321.0,4.4,0.0,0.0,251.09308333333328,4.6,1219.0,4.1,7649.0,7828.0,3.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cabal ty correct "
943,MOTA VARACHHA,2019-20,2019-20R0011,12/25/2019,Varacha,4.62,420,487.0,241.0,5.47,246.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,7.9,9865.09125,13800.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
944,MOTA VARACHHA,2019-20,2019-20R0260,12/24/2019,Varacha ,2.97,270,295.0,295.0,3.9425250000000007,0.0,0.0,246.0,6.7,1668.0,8,8803.0,8809.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,"Configuration karyu,(username banavno)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
945,MOTA VARACHHA,2019-20,2019-20R0965,9/11/2020,Punagam,3.3,300,326.0,326.0,5.0,0.0,0.0,237.0,6.7,1546.0,11,6214.0,6381.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
946,PUNA,2019-20,2018-19R0301,4/10/2019,Punagam,3.25,295.45,324.0,324.0,3.9425250000000007,0.0,0.0,251.0,5.6,1436.0,11,12000.0,12069.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct "
947,PUNA,2019-20,2019-20R0448,1/3/2020,Magob,4.185754166666667,900,421.51366666666667,301.87174999999996,3.1,121.06275,3.0,246.0,4.9,1598.0391666666667,37,9865.09125,28223.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok ,cebal ty correct "
948,SAROLI SD,2018-19,2018-19RM0380,3/6/2019,Kumbhariya,3.25,300,332.0,332.0,0.6,0.0,0.0,236.0,1.2,238.0,5,9579.0,10000.0,2.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
949,SAROLI SD,2017-18,2017-18R0035,12/29/2017,Saroli,2.24,210,248.4,248.4,2.25,0.0,0.0,233.7,2.0,482.0,8.7,9865.09125,12605.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Need module cleaning on regular basis 
950,BHARUCH CITY EAST,2018-19,2018-19R0280,2/7/2019,Hari om complex,5.2,480,486.0,231.0,3.9425250000000007,255.0,1.6609666666666665,249.0,7.006783333333333,1598.0391666666667,19,12000.0,21761.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
951,BHARUCH CITY EAST,2018-19,2018-19R0271,2/12/2019,Hari om complex,2.275,210,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,9609.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
952,BHARUCH CITY EAST,2018-19,2018-19R0278,2/7/2019,Hari om complex,2.925,270,289.0,289.0,5.2,0.0,0.0,246.0,6.3,1572.0,11,9865.09125,13047.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
953,BHARUCH CITY EAST,2018-19,2018-19R0272,2/7/2019,Hari om comlex,2.275,210,227.0,227.0,5.0,0.0,0.0,248.0,4.6,1166.0,9.2,9742.0,9488.0,3.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
954,BHARUCH CITY EAST,2018-19,2018-19R0166,12/24/2018,Hari om comlex,5.2,480,421.51366666666667,267.0,3.9425250000000007,255.0,1.6609666666666665,255.0,7.006783333333333,1598.0391666666667,21,9865.09125,22781.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
955,GODADRA SD,2019-20,2019-20R0621,6/15/2020,Pqrvatgaam,4.185754166666667,720,421.51366666666667,301.87174999999996,5.3,121.06275,1.6609666666666665,232.0,6.0,1598.0391666666667,5.1,9865.09125,18104.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
956,GODADRA SD,2019-20,2019-20R0483,3/7/2020,Pqrvatgaam,4.185754166666667,900,421.51366666666667,301.87174999999996,5.25,121.06275,1.6609666666666665,240.0,7.006783333333333,1598.0391666666667,9.9,9865.09125,26264.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
957,GODADRA SD,2018-19,2018-19R0076,12/3/2018,Parvatgaam,4.185754166666667,900,495.0,301.87174999999996,3.9425250000000007,0.0,0.0,247.0,7.006783333333333,1598.0391666666667,12,9865.09125,44140.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct /sedaling correct ,"
958,GODADRA SD,2018-19,2018-19R0099,12/3/2018,Parvatgaam,5.2,480,260.0,260.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,7.4,1815.0,19105.0,3.06,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok cebal ty correct /sedaling correct 
959,GODADRA SD,2018-19,2018-19R0075,12/17/2018,Godadra ,5.2,480,466.0,250.0,3.9425250000000007,216.0,1.6609666666666665,238.0,7.006783333333333,1598.0391666666667,6.9,9865.09125,17709.0,2.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,Lagavanu che avta jata ,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
960,UDHNA R O&M SD,2018-19,2018-19R0027,4/9/2019,Bheshtan,5.2,480,421.51366666666667,280.0,2.6,252.0,2.9,252.0,5.7,1492.0,4.1,9865.09125,17056.0,3.05,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct sedaling, penal clining nathi"
961,ADAJAN S DN,2018-19,2018-19R0103,5/30/2019,Green park soc. ,5.2,480,421.51366666666667,269.0,3.8,121.06275,1.6609666666666665,232.0,7.1,1599.0,6,9865.09125,17664.0,3.31,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Wi-Fi nathi lagavelu invetar ma,Yes,Yes,Yes,Yes,Ok
962,ADAJAN S DN,2018-19,2018-19R0172,3/8/2019,Adajan,3.25,300,347.7,301.87174999999996,2.7,0.0,0.0,257.0,3.8,1004.0,4.2,12000.0,12381.0,3.44,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,"Ok,cebal ty correct "
963,ADAJAN S DN,2018-19,2018-19R0202,1/23/2019,Parishram park soc. Adajan,1.95,180,200.0,200.0,3.9425250000000007,0.0,0.0,255.0,4.3,760.0,2,7573.0,5700.0,2.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
964,ADAJAN S DN,2018-19,2018-19R0215,2/13/2019,Sai squar rawhous. Adajan,2.925,270,303.0,303.0,3.9425250000000007,0.0,0.0,255.0,5.8,1381.0,4.6,9865.09125,13118.0,3.96,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
965,ADAJAN S DN,2018-19,2018-19R0329,5/30/2019,Adajan,4.185754166666667,540,421.51366666666667,297.4,4.3,121.06275,1.6609666666666665,257.0,7.006783333333333,1598.0391666666667,10,9865.09125,22416.0,3.73,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok, cebal ty correct "
966,ADAJAN S DN,2018-19,2018-19R1036,4/9/2019,Adajan,2.275,210,232.9,232.9,5.2,0.0,0.0,251.09308333333328,4.1,1104.0,3.8,8388.0,8405.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
967,ADAJAN S DN,2018-19,2018-19R1018,4/9/2019,Adajan,2.275,210,231.2,231.2,3.6,0.0,0.0,256.0,3.1,941.0,3.7,8717.0,8707.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
968,ADAJAN S DN,2018-19,2018-19R1005,4/9/2019,Adajan,2.925,270,290.0,290.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.2,1933.0,6.2,11000.0,11456.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
969,ADAJAN S DN,2018-19,2018-19R0178,3/9/2019,Adajan,1.95,180,200.0,200.0,3.9425250000000007,0.0,0.0,251.09308333333328,4.75,1251.0,5.3,7729.0,8446.0,3.91,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
970,ADAJAN S DN,2018-19,2018-19R0213,2/5/2019,Adajan,1.95,180,198.0,198.0,3.9425250000000007,0.0,0.0,251.09308333333328,5.1,1314.0,7.5,8116.0,7999.0,3.6,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
971,ADAJAN S DN,2018-19,2018-19R0135,4/10/2019,Adajan,5.2,480,262.5,262.5,3.9425250000000007,0.0,0.0,255.0,7.006783333333333,1598.0391666666667,14,9865.09125,15200.0,2.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
972,RAMNAGAR SD,2018-19,2018-19R1026,4/10/2019,Adajan,2.275,210,239.0,239.0,4.1,0.0,0.0,242.0,4.1,992.0,6.2,8200.0,8435.0,3.45,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
973,ADAJAN S DN,2018-19,2018-19R1016,4/11/2019,Adajan,2.275,210,217.3,217.3,5.0,0.0,0.0,251.0,4.3,1103.0,5.8,7935.0,7943.0,3.25,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok, cebal ty correct "
974,ADAJAN S DN,2018-19,2018-19R0080,2/1/2019,Adajan,5.2,480,421.51366666666667,262.7,4.2,121.06275,1.6609666666666665,254.0,7.006783333333333,1598.0391666666667,16,9865.09125,21328.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct ,sedaling correct "
975,PAL SD,2018-19,2018-19R01048,3/28/2019,Pal,2.6,240,272.2,272.2,2.6,0.0,0.0,254.0,2.0,486.0,7.4,9504.0,9550.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
976,AMROLI O&M SD,2018-19,2018-19R0173,4/1/2019,Kanand,5.2,480,421.51366666666667,280.0,2.7,262.0,2.8,250.0,5.8,1584.0,19,9865.09125,20720.0,3.67,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Yes,Ok,Ok
977,AMROLI O&M SD,2018-19,2018-19R0191,4/1/2019,Kanand,5.2,480,421.51366666666667,280.0,1.6,121.06275,1.6,254.0,3.5,908.0,16,9865.09125,20342.0,3.61,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
978,ADAJAN S DN,2018-19,2018-19R0217,2/6/2019,Adajan,3.25,300,341.9,301.87174999999996,1.0,0.0,0.0,252.0,1.7,440.0,8.5,12000.0,12124.0,3.28,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok cebal ty correct 
979,RAMNAGAR SD,2018-19,2018-19R1031,3/16/2019,Adajan,2.275,210,241.0,241.0,4.7,0.0,0.0,251.0,4.7,1214.0,1.1,9220.0,9242.0,3.69,Done,Normal,Yes,Yes,Nathi,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
980,ADAJAN S DN,2019-20,2019-20R0152,1/1/2020,અડાજણ,4.185754166666667,540,421.51366666666667,319.0,4.4,121.06275,1.6609666666666665,255.0,5.4,1701.0,2.4,9865.09125,12961.0,2.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Ok,Ok
981,ADAJAN S DN,2019-20,2019-20R0154,7/3/2020,અડાજણ,4.185754166666667,540,421.51366666666667,315.0,4.6,121.06275,1.6609666666666665,256.0,7.006783333333333,1598.0391666666667,4.3,10000.0,10729.0,2.88,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
982,PAL SD,2019-20,2019-20R0148,2/22/2020,Pal,3.3,300,324.0,324.0,3.9425250000000007,0.0,0.0,251.09308333333328,6.9,1802.0,3.5,9110.0,9010.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
983,ADAJAN S DN,2019-20,2019-20R0237,1/22/2020,અડાજણ,4.95,450,498.0,264.0,3.9425250000000007,234.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,2.2,9865.09125,14371.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
984,PAL SD,2019-20,2019-20R0215,3/5/2020,Pal,1.98,180,211.0,211.0,5.5,0.0,0.0,251.09308333333328,7.0,1154.0,2.5,5240.0,5220.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
985,ADAJAN S DN,2019-20,2019-20R0238,1/22/2020,અડાજણ કોલી વાડ,3.3,300,321.0,321.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.3,1771.0,5.1,9527.0,9682.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
986,PAL SD,2019-20,2019-20R0214,3/6/2020,Pal,2.97,270,310.0,310.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.7,1964.0,5.5,7949.0,8000.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
987,PAL SD,2019-20,2019-20R0439,2/22/2020,Pal,3.3,300,347.0,301.87174999999996,2.8,0.0,0.0,251.09308333333328,3.4,1192.0,2.8,7882.0,8183.0,3.27,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
988,ADAJAN S DN,2019-20,2019-20R0256,9/1/2020,અડાજણ,4.185754166666667,480,492.0,251.0,3.9425250000000007,241.0,1.6609666666666665,260.0,7.006783333333333,1598.0391666666667,8.3,8992.0,9275.0,3.1,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
989,PAL SD,2019-20,2019-20R0150,3/5/2020,Pal,1.98,180,203.0,203.0,3.9425250000000007,0.0,0.0,257.0,4.75,1263.0,7.3,5327.0,5514.0,3.73,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
990,PAL SD,2019-20,2019-20R0294,2/5/2020,Pal,2.97,270,290.0,290.0,3.9425250000000007,0.0,0.0,257.0,7.006783333333333,1957.0,12,8345.0,8538.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
991,ADAJAN S DN,2019-20,2019-20R0279,2/11/2020,અડાજણ,4.185754166666667,480,508.0,246.0,3.9425250000000007,262.0,1.6609666666666665,246.0,7.006783333333333,1598.0391666666667,13,9865.09125,14909.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
992,PAL SD,2019-20,2019-20R0142,5/23/2020,Pal,2.97,270,308.0,308.0,5.5,0.0,0.0,239.0,7.1,1646.0,6.3,7064.0,7031.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
993,ADAJAN S DN,2019-20,2019-20R0306,2/11/2020,અડાજણ,4.62,420,478.0,249.0,3.7,229.0,1.6609666666666665,253.0,6.6,1730.0,6.1,9865.09125,6537.0,1.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
994,PAL SD,2019-20,2019-20R0519,5/23/2020,Pal,4.185754166666667,480,421.51366666666667,304.0,2.6,121.06275,2.4,252.0,6.0,1512.0,5,12000.0,12226.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
995,PAL SD,2019-20,2019-20R0383,3/13/2020,Adajan,4.62,420,460.0,242.0,3.84,218.0,1.6609666666666665,255.0,6.37,1687.0,17,9865.09125,12090.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
996,KADOD SD,2019-20,2019-20R0727,3/14/2020,Nasura,4.62,420,444.0,222.0,3.9425250000000007,222.0,1.6609666666666665,251.0,7.006783333333333,1598.0391666666667,6.6,9865.09125,13756.0,4,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
997,KADOD SD,2019-20,2019-20R0221,6/11/2020,Vadhvaniya,4.95,450,490.0,262.0,3.9425250000000007,228.0,1.6609666666666665,253.0,7.006783333333333,1598.0391666666667,8.1,11731.0,11789.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
998,KADOD SD,2019-20,2019-20R0225,6/18/2020,Vadhvaniya,4.185754166666667,900,421.51366666666667,301.87174999999996,3.9425250000000007,121.06275,1.6609666666666665,251.0,7.006783333333333,1598.0391666666667,15,9865.09125,23449.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
999,KADOD SD,2019-20,2019-20R0223,6/11/2020,Vadhvaniya,4.185754166666667,480,514.0,254.0,3.9425250000000007,260.0,1.6609666666666665,240.0,7.006783333333333,1598.0391666666667,9.9,9865.09125,6004.0,1.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct, solar meter badlelu che"
1000,KADOD SD,2019-20,2019-20R0224,3/13/2020,Vadhavaniya ,2.97,270,269.0,269.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.5,1627.0,6,7893.0,8189.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1001,KADOD SD,2019-20,2019-20R0400,3/19/2020,Vadhvaniya,4.95,450,465.0,209.0,3.9425250000000007,256.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,11.9,9865.09125,13597.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
1002,KADOD SD,2019-20,2019-20R0222,6/11/2020,Vadhvaniya,4.185754166666667,540,421.51366666666667,277.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,19,9865.09125,14857.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
1003,KADOD SD,2018-19,2018-19R1029,3/22/2019,Vadhvaniya,3.25,300,303.0,303.0,5.3,0.0,0.0,251.09308333333328,6.3,1646.0,12,9865.09125,12191.0,3.4,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok,1penal tutigayli che"
1004,MADHI SDN,2019-20,2019-20R0474,12/30/2019,Sejwad ,4.95,450,498.0,246.0,5.25,252.0,2.84,246.0,5.5,1714.0,11,9865.09125,12571.0,3.1,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty corect, wi fi confrigrtion karyu "
1005,MADHI SDN,2020-21,2020-21R0150,2/3/2021,Sejwad ,4.62,420,472.0,230.0,4.8,242.0,1.6609666666666665,251.09308333333328,7.3,1977.0,19.8,7537.0,7463.0,3.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, "
1006,BARDOLI (R) SDN,2019-20,2019-20R0636,2/29/2020,Mota,4.62,420,496.0,245.0,3.9425250000000007,251.0,1.6609666666666665,247.0,6.33,1598.0,3.3,11113.0,11300.0,3.22,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1007,BARDOLI (R) SDN,2019-20,2019-20R0637,2/29/2020,Mota,4.62,420,474.0,240.0,3.85,234.0,3.11,246.0,3.5,1647.0,3.4,10928.0,10922.0,3.11,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1008,BARDOLI (R) SDN,2019-20,2019-20R0823,8/19/2020,Mota,4.95,450,495.2,232.7,3.4,121.06275,3.0,252.0,7.1,1732.0,4,9250.0,9393.0,3.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1009,BARDOLI (R) SDN,2019-20,2019-20R0035,1/28/2020,Bardoli,3.3,300,319.0,319.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,6,9480.0,9828.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1010,BARDOLI (R) SDN,2019-20,2019-20R0611,3/11/2020,Dhamdod lumbha,3.3,300,321.0,321.0,3.9425250000000007,0.0,0.0,255.0,7.006783333333333,1598.0391666666667,5.8,8857.0,9223.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok, cebal ty correct, sedaling correct "
1011,BARDOLI (R) SDN,2019-20,2019-20R0687,7/24/2020,Bardoli,3.3,300,309.0,309.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,7,7048.0,6937.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1012,BARDOLI (R) SDN,2019-20,2019-20R0086,12/27/2019,Kikvad,4.185754166666667,540,421.51366666666667,290.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,21,9865.09125,19360.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
1013,BARDOLI (R) SDN,2019-20,2019-20R0034,3/11/2020,Kikwad,3.3,300,319.0,319.0,3.9425250000000007,0.0,0.0,253.0,7.006783333333333,2044.0,12,9217.0,9485.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1014,BARDOLI (R) SDN,2019-20,2019-20R0033,1/17/2020,Navi kikvad,3.3,300,322.0,322.0,3.9425250000000007,0.0,0.0,247.0,7.7,1971.0,10,9865.09125,13022.0,4.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
1015,BARDOLI (R) SDN,2019-20,2019-20R0492,1/17/2020,Kikwad,4.62,420,456.0,233.0,3.9425250000000007,223.0,1.6609666666666665,237.0,5.2,1792.0,20,9865.09125,14412.0,3.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1016,BARDOLI (R) SDN,2019-20,2019-20R0450,4/30/2020,Isroli,3.3,300,347.0,301.87174999999996,3.7,0.0,0.0,252.0,5.0,1301.0,12,7514.0,7554.0,3.28,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1017,BARDOLI (R) SDN,2019-20,2019-20R0685,6/10/2020,Pisad,4.95,450,511.0,236.0,1.6,121.06275,1.9,250.0,3.7,891.0,18,9912.0,1344.0,0.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok, cebal ty correct"
1018,TORRENT,2019-20,2019-20R0937,10/12/2020,Bhatar,4.185754166666667,540,421.51366666666667,303.0,3.9425250000000007,121.06275,1.6609666666666665,246.0,7.006783333333333,1598.0391666666667,9.2,10000.0,10377.0,3.26,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok,Ok
1019,VALOD O&M SD,2020-21,2020-21R0188,2/8/2021,Vedchi,3.3,300,317.0,317.0,5.3,0.0,0.0,257.0,6.6,1699.0,4,4978.0,4985.0,3.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,Gprs,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
1020,TORRENT,2019-20,2019-20R0938,10/12/2020,Bhatar,4.185754166666667,540,421.51366666666667,304.0,3.9425250000000007,121.06275,1.6609666666666665,246.0,7.006783333333333,1598.0391666666667,9.4,10000.0,10529.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1021,TORRENT,2019-20,2019-20R0953,10/12/2020,Bhatar,4.185754166666667,540,421.51366666666667,299.0,3.9425250000000007,121.06275,1.6609666666666665,249.0,7.006783333333333,1598.0391666666667,10,10000.0,10905.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1022,VALOD O&M SD,2020-21,2020-21R0280,2/9/2021,Vedchi,3.3,300,323.0,323.0,5.4,0.0,0.0,255.0,6.8,1731.0,5,5042.0,5067.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1023,VALOD O&M SD,2020-21,2020-21R0239,2/9/2021,Vedchhi,3.3,300,329.0,329.0,3.9425250000000007,0.0,0.0,252.0,7.1,1946.0,6,5139.0,5133.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1024,VALOD O&M SD,2020-21,2020-21R0240,2/9/2021,Vedchi,3.3,300,323.0,323.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,7.8,5212.0,5211.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,No,Yes,Ok
1025,VALOD O&M SD,2020-21,2020-21R0186,2/9/2021,Vadchhi,3.3,300,319.0,319.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.0,1917.0,6.7,5070.0,5087.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Gar bhand che 
1026,VALOD O&M SD,2020-21,2020-21R0335,3/9/2021,Vedchi,4.95,450,483.0,223.0,3.9425250000000007,260.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,12.9,6440.0,6404.0,3.33,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
1027,TORRENT,2018-19,2018-19R0354,2/22/2019,Bhatar,4.55,420,431.0,215.0,3.9425250000000007,216.0,1.6609666666666665,245.0,7.006783333333333,1598.0391666666667,10,9865.09125,15428.0,2.99,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1028,VALOD O&M SD,2020-21,2020-21R0281,2/9/2021,Vedchi,3.3,300,319.0,319.0,5.6,0.0,0.0,251.09308333333328,6.2,1686.0,7,4981.0,4989.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
1029,VALOD O&M SD,2020-21,2020-21R0187,2/9/2021,Valod,3.3,300,325.0,325.0,3.0,0.0,0.0,251.09308333333328,5.0,1486.0,8.2,5232.0,5210.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cabal ty correct "
1030,VALOD O&M SD,2020-21,2020-21R0209,2/9/2021,Valod,3.3,300,341.0,301.87174999999996,3.9425250000000007,0.0,0.0,254.0,5.9,1526.0,9,5052.0,4999.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct, wi fi configuration ok"
1031,TORRENT,2019-20,2019-20R0023,3/3/2020,Majura geta,4.185754166666667,900,421.51366666666667,301.87174999999996,3.9425250000000007,121.06275,1.6609666666666665,247.0,7.006783333333333,1598.0391666666667,30.8,2659.0,26215.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1032,VALOD O&M SD,2020-21,2020-21R0244,2/10/2021,Buhari,2.97,270,302.0,302.0,5.0,0.0,0.0,248.0,7.006783333333333,1289.0,9.4,4171.0,4229.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1033,VYARA TOWN SD,2020-21,2020-21R0396,1/0/1900,Kanpura,2.97,270,318.0,318.0,2.6,0.0,0.0,254.0,3.1,808.0,9,2686.0,2617.0,0.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
1034,VYARA O&M SD,2020-21 ,2020-21R0192,2/6/2021,Kanpura,3.3,FALSE,334.0,301.87174999999996,3.9425250000000007,0.0,0.0,249.0,2.0,1266.0,15,4954.0,4940.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok cebal ty correct 
1035,MAHUVA SDN,2019-20,2019-20R0090,1/1/2020,Kani,4.185754166666667,540,421.51366666666667,260.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,9,10000.0,10700.0,2.19,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Nathi,Yes,Ok cebal ty correct 
1036,MAHUVA SDN,2019-20,2019-20R0600,3/18/2020,Ancheli,3.3,300,319.3,319.3,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,6.5,9240.0,9384.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1037,MAHUVA SDN,2019-20,2019-20R0599,3/18/2020,Ancheli,3.3,300,329.0,329.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,6.4,8718.0,9035.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1038,MAHUVA SDN,2019-20,2019-20R0820,8/30/2020,Vadoli,4.95,450,478.0,256.0,3.9425250000000007,222.0,1.6609666666666665,259.0,7.006783333333333,1598.0391666666667,12,10000.0,28190.0,9.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1039,MAHUVA SDN,2018-19,2018-19R0042,1/16/2019,Vadoli,4.185754166666667,540,293.0,293.0,3.9425250000000007,0.0,0.0,252.0,7.006783333333333,1598.0391666666667,14,9865.09125,24085.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1040,BARDOLI (R) SDN,2019-20,2019-20R0775,8/28/2020,ધામરોડ. લુભા ,3.3,300,331.0,331.0,4.1,0.0,0.0,241.0,7.006783333333333,1521.0,10,7059.0,6985.0,3.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1041,BARDOLI (R) SDN,2019-20,2019-20R0562,2/6/2020,Dhmdod lumbha,4.62,420,465.0,241.0,4.2,224.0,1.6609666666666665,236.0,7.006783333333333,1598.0391666666667,15,9865.09125,12910.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wifi lagavanu che gprs badline,Yes,Yes,Banavana che,Yes,Ok cebal ty correct 
1042,BARDOLI (R) SDN,2018-19,2018-19R0040,1/5/2019,Bardoli,4.225,390,474.0,238.0,3.9,236.0,1.6609666666666665,232.0,6.3,1504.0,15,4953.0,15947.0,3.19,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1043,BARDOLI (R) SDN,2018-19,2018-19R0165,1/5/2019,Kikvad,3.25,300,315.0,315.0,2.5,0.0,0.0,240.0,3.4,839.0,12,9750.0,9800.0,2.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1044,BARDOLI (R) SDN,2017-18,2017-18R0061,1/18/2018,Kikvad,2.24,210,234.0,234.0,2.62,0.0,0.0,237.0,2.99,649.0,8,9865.09125,13236.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1045,BARDOLI (R) SDN,2018-19,2018-19R0001,12/11/2018,કિક્વાડ,4.185754166666667,540,421.51366666666667,306.0,2.4,121.06275,2.4,248.0,6.1,1535.0,22,9865.09125,24194.0,3.42,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1046,BARDOLI (R) SDN,2018-19,2018-19R0038,12/11/2018,કિક્વાદ,4.185754166666667,540,421.51366666666667,294.0,2.4,121.06275,2.1,244.0,4.9,1291.0,21,8912.0,23882.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1047,BARDOLI (R) SDN,2018-19,2018-19R0140,12/13/2018,Moti bhatlav,4.185754166666667,540,421.51366666666667,328.0,1.6,252.0,1.5,236.0,4.6,1102.0,24,9865.09125,24083.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1048,MAHUVA SDN,2019-20,2019-20R0163,9/30/2020,Goji,4.62,420,466.0,234.0,5.4,232.0,1.6609666666666665,240.0,7.006783333333333,1598.0391666666667,15,8802.0,9018.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1049,BARDOLI (R) SDN,2018-19,2018-19R0062,12/27/2018,Isroli,4.185754166666667,540,421.51366666666667,306.0,1.1,121.06275,1.4,249.0,3.1,776.0,23,5463.0,24169.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1050,BARDOLI (R) SDN,2017-18,2017-18R0070,2/5/2018,Ten,4.48,420,468.0,233.0,1.1,235.0,0.94,247.0,1.0,321.0,13.4,1191.0,23753.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1051,BARDOLI (R) SDN,2018-19,2018-19R0026,12/12/2018,Soyani,4.55,420,431.0,200.0,1.1,231.0,1.1,227.0,0.7,66.0,18,9865.09125,16506.0,3,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1052,KIM,2019-20,2019-20R0806,8/22/2020,Pipodara,3.3,300,323.0,323.0,4.9,0.0,0.0,251.0,6.3,1536.0,3,6717.0,6606.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1053,KIM,2019-20,2019-20R0807,8/22/2020,Pipodra,3.3,300,340.3,301.87174999999996,4.3,0.0,0.0,241.0,5.8,1376.0,2.5,6964.0,7000.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1054,KIM,2020-21,2020-21R0074,3/1/2021,Pipodra,3.3,300,329.0,329.0,2.0,0.0,0.0,247.0,7.006783333333333,1598.0391666666667,4,5013.0,5050.0,3.83,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
1055,KIM,2020-21,2020-21R0206,3/2/2021,Pipodara,3.3,300,350.0,301.87174999999996,3.9425250000000007,0.0,0.0,240.0,7.006783333333333,1836.0,4,4887.0,4861.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1056,KIM,2020-21,2020-21R0084,2/26/2021,Pipodara,3.3,300,338.3,301.87174999999996,3.9425250000000007,0.0,0.0,246.0,7.3,1839.0,4.7,5153.0,5168.0,3.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1057,KIM,2020-21,2020-21R0203,2/26/2021,Pipadara,3.3,300,350.0,301.87174999999996,5.0,0.0,0.0,260.0,6.3,1639.0,4.1,4462.0,4416.0,3.32,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1058,KIM,2019-20,2019-20R0574,2/12/2020,Siyod,4.95,450,504.0,272.0,3.9425250000000007,232.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,18,9865.09125,13924.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1059,KIM,C009,C009,10/22/2020,Siyod,4.95,FALSE,493.9,229.7,5.3,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,15,9604.0,9901.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1060,BHARUCH CITY WEST,2018-19,2018-19R0230,2/20/2019,Bharuch,4.55,420,473.4,236.5,4.9,236.9,1.6609666666666665,246.0,7.006783333333333,1598.0391666666667,3.2,9865.09125,19494.0,3.75,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1061,BHARUCH CITY WEST,2018-19,2018-19R0240,1/29/2019,Bharuch,2.6,240,252.0,252.0,3.9425250000000007,0.0,0.0,242.0,6.4,1558.0,3.2,11000.0,11225.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct/ penal khsedi
1062,BHARUCH CITY WEST,2018-19,2018-19R0146,4/10/2019,Bharuch,4.185754166666667,900,421.51366666666667,301.87174999999996,3.4,121.06275,1.6609666666666665,244.0,5.3,1598.0391666666667,6.9,9865.09125,34349.0,3.22,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, penal clining nathi, 1penal tuteli che a bypass kareli che pahela"
1063,BHARUCH CITY WEST,2018-19,2018-19R1034,3/13/2019,Bharuch,2.6,240,247.0,247.0,3.9425250000000007,0.0,0.0,251.09308333333328,6.4,1760.0,6,11000.0,11257.0,3.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1064,BHARUCH CITY WEST,2019-20,2019-20R0133,8/10/2020,Bharuch,3.3,300,313.4,313.4,3.9425250000000007,0.0,0.0,248.0,7.006783333333333,1951.0,7.8,7161.0,7115.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, penal clining nathi"
1065,BHARUCH CITY WEST,2018-19,2018-19R0356,3/13/2019,Bharuch,3.25,300,337.7,301.87174999999996,3.2,0.0,0.0,251.09308333333328,4.3,1153.0,4.6,12000.0,12201.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, penal clining nathi "
1066,BHARUCH CITY WEST,2019-20,2019-20R0879,9/3/2020,Bharuch,2.97,270,308.0,308.0,3.9425250000000007,0.0,0.0,242.0,7.4,1744.0,10,6206.0,6065.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,Navu lagavyu,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, wi fi installation karyu"
1067,BHARUCH CITY WEST,2019-20,2019-20R0132,8/10/2020,Bharuch,3.3,300,313.0,313.0,4.7,0.0,0.0,246.0,6.0,1441.0,5,6127.0,6089.0,3.05,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, penal clining nathi "
1068,BHARUCH CITY EAST,2019-20,2019-20R0627,3/15/2020,Bharuch,2.97,270,305.0,305.0,5.2,0.0,0.0,247.0,6.2,1521.0,10,7442.0,7608.0,3.4,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1069,BHARUCH (RURAL) SD,2019-20,2019-20R0109,6/22/2020,Bharuch ,2.97,270,332.0,332.0,3.8,0.0,0.0,242.0,4.3,1119.0,11,6402.0,7033.0,3.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1070,BHARUCH CITY EAST,2018-19,2018-19R0108,1/23/2019,Bharuch,3.25,300,321.0,321.0,2.7,0.0,0.0,240.0,3.1,873.0,10,12000.0,12892.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1071,BHARUCH CITY EAST,2018-19,2018-19R0231,2/20/2019,Bharuch,5.2,480,421.51366666666667,276.0,2.5,262.0,2.8,238.0,6.8,1644.0,20,9865.09125,20840.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, penal clining nathi "
1072,BHARUCH CITY EAST,2018-19,2018-19R0105,1/17/2019,Bharuch ,2.925,270,300.0,300.0,2.2,0.0,0.0,243.0,2.3,687.0,11,9865.09125,13300.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1073,BHARUCH CITY EAST,2018-19,2018-19R0117,1/1/2019,Bharuch,3.25,300,328.0,328.0,0.5,0.0,0.0,239.0,0.8,207.0,14,11000.0,13726.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1074,BHARUCH CITY EAST,2018-19,2018-19R0201,2/8/2019,Bharuch ,3.25,300,351.0,301.87174999999996,1.0,0.0,0.0,242.0,1.3,326.0,15,2131.0,11156.0,2.97,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct,"
1075,BHARUCH CITY EAST,2018-19,2018-19R0132,1/30/2019,Bharuch ,2.275,210,217.0,217.0,0.5,0.0,0.0,242.0,1.0,95.0,10,1906.0,13937.0,5.27,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1076,BHARUCH CITY EAST,2017-18,2017-18R0028,1/5/2018,Bharuch,2.88,270,285.0,285.0,0.38,0.0,0.0,241.0,0.25,54.0,7.7,1545.0,22158.0,4.95,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
1077,ADAJAN S DN,2019-20,2019-20R0964,10/2/2020,Adajan,4.185754166666667,900,421.51366666666667,301.87174999999996,2.8,121.06275,3.1,241.0,4.5,1598.0391666666667,3.7,9865.09125,17121.0,3.12,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok cebal ty correct 
1078,ADAJAN S DN,2019-20,2019-20R0164,1/22/2020,Adajan,4.185754166666667,540,421.51366666666667,301.87174999999996,3.1,206.1,1.6609666666666665,242.0,7.006783333333333,1598.0391666666667,3.1,9865.09125,17122.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,"Ok cebal ty correct, penal loping correction "
1079,ADAJAN S DN,2018-19,2018-19R1009,3/15/2019,Adajan,2.925,270,310.0,310.0,4.5,0.0,0.0,240.0,5.7,1405.0,2.1,11000.0,11266.0,3.44,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1080,PAL SD,2019-20,2019-20R0151,6/1/2020,Pal,4.62,420,498.0,243.0,1.9,255.0,2.1,245.0,4.2,1023.0,1.7,8194.0,8366.0,2.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1081,ADAJAN S DN,2018-19,2018-19R0162,1/11/2019,Adajan,4.225,390,389.8,200.2,5.6,189.6,1.6609666666666665,251.0,7.006783333333333,1598.0391666666667,5.2,9865.09125,16882.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1082,PAL SD,2019-20,2019-20R0307,2/22/2020,Pal,3.3,300,331.0,331.0,5.5,0.0,0.0,259.0,7.0,1761.0,3.9,8177.0,8453.0,3.3,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1083,ADAJAN S DN,2018-19,2018-19R0161,1/11/2019,Adajan,4.225,390,420.8,227.8,3.9425250000000007,193.0,1.6609666666666665,255.0,7.006783333333333,1598.0391666666667,5.8,9865.09125,16085.0,3.22,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1084,ADAJAN S DN,2018-19,2018-19R0137,2/5/2019,Adajan. Char bangla,5.2,480,421.51366666666667,277.0,2.7,121.06275,2.5,255.0,5.4,1476.0,4.2,9865.09125,20433.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1085,ADAJAN S DN,2019-20,2019-20R0648,7/15/2020,Adajan,3.3,300,304.1,304.1,3.9425250000000007,0.0,0.0,216.0,7.6,1943.0,5.8,6532.0,6479.0,3.1,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok cebal ty correct 
1086,ADAJAN S DN,2019-20,2019-20R0649,7/15/2020,Adajan,2.97,270,326.2,326.2,3.9425250000000007,0.0,0.0,256.0,7.006783333333333,1598.0391666666667,6.9,4630.0,7269.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, time sat karyo Dat sat"
1087,ADAJAN S DN,2019-20,2019-20R0165,6/2/2020,Adajan,3.3,300,341.7,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.37,1962.0,7.9,6188.0,7863.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok cebal ty correct, penal clining nathi"
1088,ADAJAN S DN,2019-20,2019-20R0688,6/17/2020,Adajan,3.3,300,313.4,313.4,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,11,8294.0,8260.0,3.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok cebal ty correct, penal clining "
1089,TORRENT,2018-19,2018-19R0372,7/24/2019,Goddod road,4.185754166666667,1462.15,0.0,0.0,0.0,0.0,1.6609666666666665,0.0,0.0,1598.0391666666667,13.2,9865.09125,56397.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1090,PUNA,2020-21,2020-21R0064,3/22/2021,Magob,4.185754166666667,900,421.51366666666667,301.87174999999996,1.9,121.06275,1.7,238.0,2.4,1682.0,4.3,9865.09125,12250.0,3.21,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1091,PUNA,2020-21,2020-21R0317,3/30/2021,Magob,4.62,420,438.0,198.0,5.2,240.0,1.6609666666666665,254.0,7.006783333333333,1598.0391666666667,6.1,5793.0,5741.0,3.29,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1092,PUNA,2020-21,2020-21R0066,3/22/2021,Magob,4.62,420,461.0,218.0,4.0,243.0,1.6609666666666665,251.0,7.0,1755.0,4.7,5651.0,5609.0,3.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1093,SEVANI SDN,2020-21,2020-21R0019,2/19/2021,Dunger,4.185754166666667,480,484.0,232.0,3.9425250000000007,252.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,9.4,8055.0,8029.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1094,SEVANI SDN,2020-21,2020-21R0017,2/19/2021,Dugar,4.185754166666667,480,506.0,256.0,3.9425250000000007,250.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,9.5,8592.0,8355.0,3.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1095,SEVANI SDN,2020-21,2020-21R0025,2/19/2021,Dunger,3.3,300,314.9,314.9,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,6.6,5338.0,5349.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1096,SEVANI SDN,2020-21,2020-21R0020,2/20/2021,Dugar,4.185754166666667,480,510.0,254.0,3.9425250000000007,256.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,10,8174.0,8058.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1097,SEVANI SDN,2020-21,2020-21R0034,2/20/2021,Dunger ,4.62,420,444.0,194.0,3.9425250000000007,250.0,1.6609666666666665,251.09308333333328,7.006783333333333,2015.0,8.5,6963.0,6921.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
1098,SEVANI SDN,2020-21,2020-21R0035,2/19/2021,Dunger,4.62,420,455.0,228.0,3.9425250000000007,227.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,8.4,6913.0,6778.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
1099,SEVANI SDN,2020-21,2020-21R0027,2/19/2021,Dunger,3.3,300,323.0,323.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,6.8,5021.0,4986.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1100,SEVANI SDN,2020-21,2020-21R0047,2/19/2021,Dungar,4.62,420,444.0,223.0,3.9425250000000007,221.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,10.2,7084.0,7018.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
1101,SEVANI SDN,2020-21,2020-21R0023,2/19/2021,Dugar,3.3,300,321.0,321.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.0,1870.0,6.2,5017.0,5027.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1102,SEVANI SDN,2020-21,2020-21R0029,2/20/2021,Dunger ,3.3,300,315.0,315.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,8,5151.0,5124.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1103,SEVANI SDN,2020-21,2020-21R0030,2/19/2021,Dungar,3.3,300,322.0,322.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,8.8,5088.0,5145.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wi fi configuration karyu,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1104,SEVANI SDN,2020-21,2020-21R0028,2/20/2021,Dugar,3.3,300,314.0,314.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.1,1892.0,7,4954.0,4923.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1105,SEVANI SDN,2020-21,2020-21R0033,2/20/2021,Dugar,3.96,360,377.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,10,6242.0,6126.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1106,SEVANI SDN,2020-21,2020-21R0021,2/19/2021,Dungar,3.3,300,332.0,332.0,5.6,0.0,0.0,248.0,7.2,1812.0,10.4,5157.0,5116.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1107,SEVANI SDN,2020-21,2020-21R0022,2/19/2021,Dungar,3.3,300,328.0,328.0,3.9425250000000007,0.0,0.0,247.0,7.4,1843.0,10.7,5128.0,5108.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wi fi configuration karyu,Yes,Yes,Yes,Yes,Ok cebal ty correct 
