,Sub Division,Year of Installation,Project Name,Meter Installation Date,Village,PV Cap. from Form,Ref. DC V,Actual DC V,String 1: DC V,String 1: DC A,String 2: DC V,String 2: DC A,AC V,AC A,Power (W),E-Today (kWh),E-Total (kWh),Gen. in Solar meter (kWh) ,Avg. Solar generation per kW,Verified,Current Status of Inverter,Check List 1: Connection tightness of AC/DC box is ok?,Check List 2: Tightness nearer to meter connection is ok?,Check List 3: Connection of Earthing & L.A. is ok?,Check List 4: DC/AC connector is ok?,Check List 5: Wire Dressing is ok?,Check List 6: Wifi Connection is ok?,Check List 7: Tightness of U & Z clamp is ok?,Check List 8: Colour of  Welding Joint is ok?,Check List 9: Concrete Block is there?,Check  List 10: Visual checking of all parts,Observation
1108,SEVANI SDN,2020-21,2020-21R0024,2/19/2021,Dugar,3.3,300,342.0,301.87174999999996,4.8,0.0,0.0,251.09308333333328,4.6,1531.0,10.5,3226.0,4926.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1109,SEVANI SDN,2020-21,2020-21R0026,2/20/2021,Dungar,3.3,300,339.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,6.6,1838.0,12,4845.0,4813.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok 
1110,SEVANI SDN,2020-21,2020-21R0018,2/20/2021,Dugar,4.185754166666667,480,421.51366666666667,265.0,5.1,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,20,8418.0,8335.0,3.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1111,SEVANI SDN,2020-21,2020-21R0036,3/5/2021,Asta,4.95,450,487.0,260.0,4.8,227.0,1.6609666666666665,235.0,7.006783333333333,1598.0391666666667,21.1,7454.0,7445.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1112,SAROLI SD,2020-21,2020-21R0301,4/4/2021,Magob,4.185754166666667,540,421.51366666666667,308.8,3.9425250000000007,121.06275,1.6609666666666665,259.0,7.006783333333333,1598.0391666666667,7,7740.0,7755.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1113,SAROLI SD,2020-21,2020-21R0302,4/4/2021,Mghob ,4.185754166666667,540,421.51366666666667,313.0,5.1,121.06275,1.6609666666666665,258.0,7.006783333333333,1598.0391666666667,5.5,7372.0,7499.0,3.36,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Cebal tay mari 
1114,PUNA,2020-21,2020-21R0193,2/8/2021,Punagam,4.185754166666667,540,421.51366666666667,296.0,3.9425250000000007,121.06275,1.6609666666666665,249.0,7.006783333333333,1598.0391666666667,8,9752.0,9715.0,3.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1115,PUNA,2020-21,2020-21R0011,2/4/2021,Punagam,4.185754166666667,540,421.51366666666667,324.0,3.9425250000000007,260.0,1.6609666666666665,253.0,7.006783333333333,1598.0391666666667,8.5,9293.0,9211.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1116,SAROLI SD,2020-21,2020-21R0311,4/9/2021,Magob,4.185754166666667,540,421.51366666666667,300.0,3.9425250000000007,121.06275,1.6609666666666665,257.0,7.006783333333333,1598.0391666666667,7.9,4586.0,8061.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1117,PUNA,2020-21,2020-21R0247,4/23/2021,Punagam,4.185754166666667,900,421.51366666666667,301.87174999999996,3.9425250000000007,121.06275,1.6609666666666665,257.0,7.006783333333333,1598.0391666666667,15,12000.0,12587.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1118,PUNA,2020-21,2020-21R0313,4/6/2021,Punagam,3.3,300,329.0,329.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,6.6,3747.0,3734.0,3.03,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1119,SAROLI SD,2020-21,2020-21R0148,4/4/2021,Magob ,4.185754166666667,720,421.51366666666667,301.87174999999996,5.6,121.06275,1.6609666666666665,257.0,6.2,1598.0391666666667,12,10054.0,4664.0,1.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok cebal ty correct, solar meter badlelu che, penal clining nathi "
1120,PUNA,2020-21,2020-21R0314,4/6/2021,Punagam,4.185754166666667,480,421.51366666666667,266.0,3.9425250000000007,121.06275,1.6609666666666665,248.0,7.006783333333333,1598.0391666666667,10,5402.0,5580.0,2.83,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1121,SAROLI SD,2020-21,2020-21R0292,4/9/2021,Magob,4.185754166666667,540,421.51366666666667,297.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,11,4153.0,4191.0,1.9,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Cebal tay 
1122,PUNA,2020-21,2020-21R0157,4/17/2021,Punagam,3.3,300,332.0,332.0,3.9425250000000007,0.0,0.0,252.0,7.006783333333333,1598.0391666666667,6.9,3756.0,3758.0,3.14,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1123,YOGI CHOWK SD,2020-21,2020-21R0132,3/10/2021,Punagam,2.97,270,293.8,293.8,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,7.3,4641.0,4622.0,3.88,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1124,MANJALPUR SDN,2019-20,2019-20R0179,1/18/2020,Vadodra,2.97,270,294.4,294.4,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,6.1,10000.0,10900.0,4.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Recharge nathi wi fi ma gharna,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
1125,PADRA O&M SD,2018-19,2018-19R0112,2/1/2019,Vadodra,4.875,450,474.0,231.0,3.9425250000000007,243.0,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,9.4,9865.09125,16749.0,2.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct, sedaling correct "
1126,GORVA CITY SD,2019-20,2019-20R0601,3/12/2020,Vadodra,3.3,300,327.0,327.0,3.9425250000000007,0.0,0.0,248.0,7.7,1851.0,12,9534.0,9893.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,Gprs,Yes,Yes,Yes,Yes,"Ok cebal ty correct, sedaling corrct "
1127,BHARUCH (RURAL) SD,2019-20,2019-20R0499,8/18/2020,Bhanbuj,5.025,456.82,421.51366666666667,284.0,4.7,121.06275,1.6609666666666665,249.0,7.006783333333333,1598.0391666666667,7,9350.0,9544.0,3.04,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1128,BHARUCH CITY EAST,2019-20,2019-20R0665,6/5/2020,Bholav,3.3,300,350.0,301.87174999999996,1.9,0.0,0.0,234.0,2.3,578.0,11,8418.0,8649.0,3.75,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1129,BHARUCH CITY WEST,2018-19,2018-19R0106,1/3/2019,Jadeshwar,5.025,463.85,421.51366666666667,267.0,4.2,121.06275,1.6609666666666665,259.0,7.006783333333333,1598.0391666666667,24,9865.09125,6444.0,1.05,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1130,PIPLOD,2020-21 ,2020-21R0221,2/19/2021,Piplod,4.95,FALSE,510.0,238.0,3.9,121.06275,1.6609666666666665,257.0,7.006783333333333,1598.0391666666667,4.8,7788.0,7708.0,3.45,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok 
1131,BHARUCH CITY EAST,2018-19,2018-19R0111,1/2/2019,Bharuch ,2.925,270,290.0,290.0,3.9425250000000007,0.0,0.0,260.0,7.6,1998.0,7400,12000.0,13505.0,3.72,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1132,BHARUCH CITY EAST,2018-19,2018-19R0323,2/14/2019,Bharuch,2.275,210,199.0,199.0,3.9425250000000007,0.0,0.0,251.09308333333328,4.6,1242.0,5.1,9940.0,9541.0,3.5,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1133,BHARUCH CITY EAST,2018-19,2018-19R0250,2/15/2019,Bharucha ,2.925,270,299.0,299.0,4.5,0.0,0.0,253.0,5.3,1392.0,10,6820.0,10235.0,2.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1134,BHARUCH CITY WEST,2018-19,2018-19R0300,2/15/2019,Bharucha,2.275,210,241.0,241.0,3.2,0.0,0.0,240.0,3.3,817.0,7,8864.0,8520.0,3.13,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1135,BHARUCH CITY WEST,2018-19,2018-19R0227,2/16/2019,Bharucha ,2.275,210,232.0,232.0,2.6,0.0,0.0,247.0,2.7,691.0,6,8877.0,8484.0,3.12,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1136,BHARUCH CITY EAST,2018-19,2018-19R0234,1/23/2019,Bharuch ,2.6,240,258.0,258.0,4.2,0.0,0.0,242.0,4.6,1145.0,11,11000.0,12145.0,3.83,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1137,BHARUCH CITY EAST,2019-20,2019-20R0790,8/11/2020,Bharuch,3.3,300,346.0,301.87174999999996,3.0,0.0,0.0,244.0,4.1,1033.0,14,9865.09125,8217.0,3.81,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1138,BHARUCH (RURAL) SD,2019-20,2019-20R0251,2/27/2020,Bharuch,2.97,270,316.0,316.0,3.3,0.0,0.0,249.0,3.5,910.0,12,9231.0,9526.0,3.89,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1139,BHARUCH CITY EAST,2019-20,2019-20R0626,2/28/2020,Bharuch,4.62,420,477.0,243.0,3.9,234.0,1.6609666666666665,251.0,4.5,1890.0,20,9865.09125,15256.0,4.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1140,MANJALPUR SDN,2019-20,2019-20R0189,12/24/2019,Baroda,2.97,270,287.0,287.0,3.9425250000000007,0.0,0.0,247.0,7.7,1958.0,9,10.0,10620.0,3.97,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1141,INDRAPURI CITY SD,2020-21,2020-21R0375,1/0/1900,Vadodra,3.3,300,356.0,301.87174999999996,2.8,0.0,0.0,241.0,3.8,915.0,13,3709.0,3782.0,0.03,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,penal clining nathi "
1142,GORVA CITY SD,2019-20,2019-20R0469,2/12/2020,Vadodra,3.3,300,299.0,299.0,1.9,0.0,0.0,252.0,2.2,533.0,11,9064.0,9621.0,3.43,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Ghar Bandh che,Ghar Bandh che,Ghar Bandh che,Yes,Ok
1143,INDRAPURI CITY SD,2019-20,2019-20R0536,3/4/2020,Vadodra,4.95,450,502.0,236.0,1.31,121.06275,1.42,248.0,2.75,674.0,22,9865.09125,15838.0,3.86,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
1144,BARDOLI (R) SDN,2019-20,2019-20R0267,2/27/2020,Tudi,3.0,272.73,320.0,320.0,4.17,0.0,0.0,258.0,4.25,1188.0,5,8974.0,9152.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1145,BARDOLI (R) SDN,2018-19,2018-19R0358,4/8/2019,Bardoli,3.3,304.62,306.0,306.0,2.1,0.0,0.0,243.0,2.7,708.0,0,10.0,10866.0,2.82,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1146,JAMBUVA O&M SD,2019-20,2019-20R0814,7/25/2020,Vadodara,4.185754166666667,540,421.51366666666667,296.0,3.9425250000000007,121.06275,1.6609666666666665,251.09308333333328,7.006783333333333,1598.0391666666667,7.9,9865.09125,26019.0,6.29,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1147,JAMBUVA O&M SD,2019-20,2019-20R0094,12/23/2019,Badodara,3.3,300,335.0,301.87174999999996,3.9425250000000007,0.0,0.0,256.0,7.006783333333333,1598.0391666666667,5.3,6437.0,4280.0,1.42,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1148,JAMBUVA O&M SD,2019-20,2019-20R0925,7/25/2020,Vadodara,2.97,270,306.0,306.0,3.9425250000000007,0.0,0.0,250.0,7.006783333333333,2001.0,4.6,7238.0,7441.0,3.6,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1149,JAMBUVA O&M SD,2019-20,2019-20R0299,12/26/2019,Vadodara,3.96,360,384.0,301.87174999999996,3.9425250000000007,0.0,0.0,253.0,7.006783333333333,1598.0391666666667,7,6846.0,6682.0,1.86,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1150,JAMBUVA O&M SD,2019-20,2019-20R0370,12/30/2019,Vadodara,3.3,300,330.0,330.0,3.9425250000000007,0.0,0.0,255.0,7.006783333333333,1255.0,5.7,4474.0,4404.0,1.48,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1151,JAMBUVA O&M SD,2019-20,2019-20R0268,1/28/2020,Vadodara,3.96,360,398.0,301.87174999999996,3.9425250000000007,0.0,0.0,258.0,7.006783333333333,1598.0391666666667,6.8,6694.0,6611.0,1.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1152,JAMBUVA O&M SD,2019-20,2019-20R0481,3/11/2020,Vadodara,3.3,300,317.0,317.0,4.2,0.0,0.0,259.0,4.5,1957.0,6.7,3812.0,8708.0,3.17,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1153,JAMBUVA O&M SD,2019-20,2019-20R0936,7/25/2020,Vadodara,3.3,300,329.0,329.0,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,6.8,7837.0,8074.0,3.52,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1154,JAMBUVA O&M SD,2019-20,2019-20R0814,7/25/2020,Vadodara,1.98,180,190.0,190.0,3.9425250000000007,0.0,0.0,260.0,5.7,1438.0,4.3,5133.0,5200.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1155,JALALPORE SD,2020-21 ,2020-21R0282,3/9/2021,Navsari,3.3,FALSE,335.0,301.87174999999996,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,8.4,5402.0,5114.0,3.3,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
1156,BHARUCH CITY EAST,2019-20,2019-20R0064,2/28/2020,Bharuch,2.97,270,325.0,325.0,3.56,0.0,0.0,257.0,4.12,1087.0,4.1,9136.0,9486.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,"Ok,cebal ty correction"
1157,BHARUCH CITY EAST,2019-20,2019-20R0497,2/13/2020,Bharuch,4.62,420,497.0,247.0,3.1,250.0,3.3,210.0,7.006783333333333,1230.0,4.1,9865.09125,14738.0,3.64,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1158,AKOTA CITY SD,2019-20,2019-20R0594,2/22/2020,Vadodara,2.97,270,318.0,318.0,1.47,0.0,0.0,260.0,1.75,478.0,1.5,9710.0,10133.0,3.94,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1159,AKOTA CITY SD,2020-21,2020-21R0168,1/0/1900,Vadodara,4.185754166666667,540,421.51366666666667,307.0,1.2,121.06275,1.1,250.0,2.2,572.0,7.7,7824.0,7725.0,0.03,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1160,AKOTA CITY SD,2019-20,2019-20R0561,2/22/2020,Vadodara,4.185754166666667,900,421.51366666666667,301.87174999999996,1.31,121.06275,1.19,260.0,2.12,629.0,5.3,9865.09125,34624.0,4.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1161,BHARUCH CITY EAST,2020-21,2020-21R0297,3/16/2021,Bharuch,3.3,300,341.0,301.87174999999996,2.1,0.0,0.0,245.0,2.6,651.0,13,6279.0,6255.0,3.85,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
1162,SAROLI SD,2019-20,2019-20R0759,8/26/2020,Magob,3.3,300,355.0,301.87174999999996,2.1,0.0,0.0,257.0,2.9,744.0,11,6631.0,6466.0,2.82,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok/penal clining nathi 
1163,SAROLI SD,2020-21,2020-21R0311,4/9/2021,Magob,4.185754166666667,540,421.51366666666667,308.0,1.4,121.06275,1.8,253.0,4.1,1310.0,12,6901.0,6990.0,2.49,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok ,cebal ty correct ,wi fi configuration karyu"
1164,VASANA SD,2018-19,2018-19R0110,2/22/2019,Baroda,3.3,304.62,301.0,301.0,4.2,0.0,0.0,250.0,5.9,1569.0,11,9865.09125,16931.0,4.09,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1165,SARTHANA SD,2019-20,2019-20R0798,6/11/2020,Nanvaracha,4.185754166666667,540,421.51366666666667,324.0,1.9,121.06275,2.0,234.0,5.8,1377.0,5.2,9865.09125,16500.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1166,MOTA VARACHHA,2019-20,2019-20R0414,6/9/2020,Varacha,4.185754166666667,720,421.51366666666667,301.87174999999996,2.6,121.06275,2.5,245.0,3.0,1598.0391666666667,11,7085.0,20629.0,3.22,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cabal ty correct karvani baki 
1167,MOTA VARACHHA,2019-20,2019-20R0413,6/9/2020,Varacha,4.185754166666667,720,421.51366666666667,301.87174999999996,4.6,121.06275,1.6609666666666665,246.0,6.1,1598.0391666666667,10,9865.09125,21300.0,3.33,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct karvani baki
1168,BHARUCH CITY EAST,2020-21,2020-21R0146,2/18/2021,Bholav,3.3,300,320.6,320.6,2.5,0.0,0.0,247.0,2.9,729.0,7.9,6986.0,7077.0,3.82,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,All system ok
1169,BHARUCH CITY EAST,2019-20,2019-20R0053,1/18/2020,Zadeshwar,2.97,270,285.5,285.5,3.9425250000000007,0.0,0.0,251.09308333333328,7.7,1598.0391666666667,9,11000.0,0.0,0,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,All system ok
1170,BHARUCH CITY EAST,2019-20,2019-20R0052,1/7/2020,Zadeshwar,3.3,300,320.6,320.6,3.9425250000000007,0.0,0.0,251.09308333333328,7.006783333333333,1598.0391666666667,11,12000.0,12677.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,Special character in customer home router,Yes,Yes,Yes,Yes,All system ok
1171,PUNA,2019-20,2019-20R0219,12/6/2019,Puna gam,4.185754166666667,540,511.0,245.0,0.0,121.06275,0.0,235.0,0.7,95.0,23,23.0,22837.0,3.61,Done,Normal,Yes,Yes,On,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Na karvano,Not required (જરૂર નથી),Yes,Ok
1172,KOYALI,2020-21,2020-21R0461,6/19/2020,Vadodra,3.3,300,326.0,326.0,0.6,0.0,0.0,257.0,0.7,183.0,11,4704.0,6356.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1173,ADAJAN S DN,2019-20,2019-20R0638,5/28/2020,Adajan(vishnupark),3.3,300,370.0,301.87174999999996,2.6,0.0,0.0,246.0,3.9,946.0,2,8638.0,8548.0,2.78,Faulty,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok 
1174,PADRA O&M SD,2019-20,2019-20R0202,3/6/2020,Vadodra,2.97,270,327.0,327.0,0.34,0.0,0.0,255.0,0.37,81.0,7.7,11006.0,11100.0,3.62,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cabal ty correct, sedaling correct "
1175,BHARUCH CITY EAST,2020-21,2020-21R0071,2/17/2021,Zadeshwar,3.3,300,346.0,301.87174999999996,2.4,0.0,0.0,252.0,3.4,246.0,2.3,8258.0,8304.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,  
1176,RANDER TOWN-II,2019-20,2019-20R0795,9/25/2020,Adajan ,4.185754166666667,540,421.51366666666667,304.0,3.2,121.06275,3.2,253.0,7.006783333333333,2002.0,500,16.0,16267.0,3.24,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1177,MOTA VARACHHA,2019-20,2019-20R0079,6/15/2020,Motavaracha,4.185754166666667,540,421.51366666666667,330.0,1.8,121.06275,1.7,250.0,4.8,1212.0,1300,9865.09125,18200.0,3.19,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct sedaling corrct 
1178,BARDOLI (R) SDN,0,0,7/25/2020,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,3.59,Faulty,0,0,0,0,0,0,0,0,0,0,0,0
1179,BARDOLI (R) SDN,0,0,7/25/2020,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,3.67,Done,0,0,0,0,0,0,0,0,0,0,0,0
1180,BARDOLI (R) SDN,0,0,6/19/2020,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,3.67,Faulty,0,0,0,0,0,0,0,0,0,0,0,0
1181,PALSANA,0,0,6/19/2020,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,3.67,Done,0,0,0,0,0,0,0,0,0,0,0,0
1182,BARDOLI (R) SDN,2017-18,0,6/19/2020,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,3.67,Faulty,0,0,0,0,0,0,0,0,0,0,0,0
1183,PALSANA,2017-18,2019-20R0079,7/25/2020,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,3.66,Faulty,0,0,0,0,0,0,0,0,0,0,0,0
1184,PALSANA,2019-20,2019-20R0814,2/28/2020,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,3.67,Done,Inverter not working ,0,Yes,0,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",0,Yes,Support on wall (વોલ પર સપોર્ટ છે),0,Ok
1185,BARDOLI (R) SDN,2017-18,0,2/28/2020,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,3.59,Faulty,0,0,Yes,Nathi,01 connector replace,Done at site,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),0,Ok cebal ty correct 
1186,PALSANA,2019-20,0,2/28/2020,Bardoli,3.3,300,336.0,328.0,5.4,0.0,1.6609666666666665,255.0,5.9,1521.0,10,11000.0,6677.0,3.66,Faulty,Inverter not working ,0,0,0,Yes,0,Yes,01 panel u clamp tightness done,Required,Support on wall (વોલ પર સપોર્ટ છે),Ok,Ok
1187,BARDOLI (R) SDN,2018-19,0,6/19/2020,Vadodara,3.3,300,321.0,315.0,5.4,262.0,1.6609666666666665,246.0,5.9,0.0,11,10000.0,6677.0,3.66,Faulty,Normal,Yes,Yes,0,Yes,0,Yes,Yes,Required,Yes,Ok,Ok
1188,BARDOLI (R) SDN,2018-19,2019-20R0079,7/25/2020,Vadodara,3.3,270,336.0,301.87174999999996,3.9425250000000007,262.0,1.6609666666666665,252.0,4.1,1521.0,12,12000.0,11000.0,3.66,Faulty,Normal,0,Yes,Yes,01 connector replace,0,WIFI not available at home (ઘર માં WIFI નથી.),0,Yes,Yes,Ok,Ok cebal ty correct 
1189,TORRENT,2019-20,2019-20R0814,6/19/2020,Bharuch,4.185754166666667,480,321.0,301.87174999999996,3.2,232.0,1.6609666666666665,252.0,3.1,1521.0,12,12000.0,6677.0,3.66,Done,Normal,Yes,0,Nathi,Yes,Yes,Yes,01 panel u clamp tightness done,Required,Not required (જરૂર નથી),Yes,Ok
1190,PALSANA,2018-19,2019-20R0079,7/25/2020,Bardoli,4.185754166666667,300,321.0,315.0,3.9425250000000007,0.0,1.6609666666666665,246.0,3.1,1521.0,11,11000.0,11000.0,3.66,Done,Inverter not working ,0,Yes,0,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),01 panel u clamp tightness done,0,Not required (જરૂર નથી),Yes,Normal
1191,PALSANA,2019-20,0,2/28/2020,Bharuch,4.185754166666667,300,336.0,301.87174999999996,5.4,0.0,1.6609666666666665,246.0,4.1,1174.0,11,10000.0,6677.0,3.66,Faulty,0,0,Yes,Yes,Yes,Done at site,Yes,0,0,Support on wall (વોલ પર સપોર્ટ છે),Ok,Ok
1192,PALSANA,2018-19,2019-20R0079,6/19/2020,Bardoli,4.185754166666667,270,328.0,315.0,3.2,0.0,0.0,252.0,3.1,0.0,10,10000.0,0.0,3.67,Faulty,Normal,0,0,0,Yes,Done at site,WIFI not available at home (ઘર માં WIFI નથી.),01 panel u clamp tightness done,0,Yes,0,Normal
1193,PALSANA,2019-20,2019-20R0814,6/19/2020,Vadodara,4.185754166666667,270,321.0,315.0,5.4,0.0,1.6609666666666665,255.0,4.1,1521.0,10,10000.0,0.0,3.67,Done,Inverter not working ,0,0,Nathi,0,Done at site,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",0,Required,Not required (જરૂર નથી),Ok,Ok
1194,TORRENT,2019-20,2019-20R0079,6/19/2020,Bardoli,4.185754166666667,480,328.0,328.0,3.2,232.0,1.6609666666666665,246.0,3.1,1521.0,11,10000.0,11000.0,3.59,Faulty,0,0,0,Yes,0,0,Yes,Yes,Required,Yes,0,Normal
1195,TORRENT,2017-18,2019-20R0814,2/28/2020,Vadodara,4.185754166666667,270,321.0,328.0,3.2,262.0,0.0,246.0,3.1,0.0,11,11000.0,0.0,3.67,Done,Normal,0,Yes,0,Yes,0,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",01 panel u clamp tightness done,Required,Support on wall (વોલ પર સપોર્ટ છે),0,Ok cebal ty correct 
1196,PALSANA,2019-20,2019-20R0814,7/25/2020,Vadodara,3.3,480,336.0,328.0,3.2,0.0,0.0,246.0,3.1,1174.0,12,12000.0,11000.0,3.66,Done,0,Yes,0,Yes,Yes,0,Yes,Yes,Required,Support on wall (વોલ પર સપોર્ટ છે),Ok,Ok cebal ty correct 
1197,TORRENT,2019-20,0,2/28/2020,Bharuch,2.97,480,321.0,315.0,3.2,232.0,1.6609666666666665,252.0,3.1,0.0,11,12000.0,6677.0,3.66,Faulty,Normal,0,0,0,Yes,0,Yes,Yes,0,Not required (જરૂર નથી),Ok,Ok cebal ty correct 
1198,TORRENT,2018-19,2019-20R0814,2/28/2020,Bardoli,4.185754166666667,480,336.0,301.87174999999996,3.2,262.0,1.6609666666666665,246.0,5.9,0.0,10,12000.0,6677.0,3.59,Done,0,0,0,Yes,01 connector replace,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,0,Support on wall (વોલ પર સપોર્ટ છે),0,Normal
1199,BARDOLI (R) SDN,2018-19,2019-20R0079,7/25/2020,Bardoli,2.97,480,336.0,328.0,3.9425250000000007,0.0,1.6609666666666665,246.0,3.1,1521.0,12,11000.0,6677.0,3.67,Done,Normal,Yes,0,Nathi,Yes,0,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",01 panel u clamp tightness done,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
