,Sub Division,Year of Installation,Project Name,Meter Installation Date,Village,PV Cap. from Form,Ref. DC V,Actual DC V,String 1: DC V,String 1: DC A,String 2: DC V,String 2: DC A,AC V,AC A,Power (W),E-Today (kWh),E-Total (kWh),Gen. in Solar meter (kWh) ,Avg. Solar generation per kW,Verified,Current Status of Inverter,Check List 1: Connection tightness of AC/DC box is ok?,Check List 2: Tightness nearer to meter connection is ok?,Check List 3: Connection of Earthing & L.A. is ok?,Check List 4: DC/AC connector is ok?,Check List 5: Wire Dressing is ok?,Check List 6: Wifi Connection is ok?,Check List 7: Tightness of U & Z clamp is ok?,Check List 8: Colour of  Welding Joint is ok?,Check List 9: Concrete Block is there?,Check  List 10: Visual checking of all parts,Observation
214,KADODARA O&M SD,2018-19,2018-19R0163,3/15/2019,Antroli,5.2,480,551.0,267.0,0.2,284.0,0.3,247.0,1.4,222.0,5.3,15000.0,15484.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
215,KADODARA O&M SD,2019-20,2019-20R0285,3/17/2020,Niyol,2.97,270,320.0,320.0,1.09,0.0,0.0,237.0,1.0,227.0,5.4,5693.0,5786.0,3.97,Done,Normal,Yes,Yes,Yes,Yes,Yes,Gprs che ,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
216,SAROLI SD,2019-20,2019-20R0255,1/2/2020,Saniya hemad,2.97,270,250.9,250.9,0.0,0.0,0.0,236.0,0.3,37.0,5.6,5926.0,5938.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
217,SAROLI SD,2019-20,2019-20R0524,3/23/2020,Shaniya hemad,5.94,540,587.0,291.0,0.3,296.0,0.3,237.0,1.5,276.0,11,10000.0,10473.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
218,LALBAUG CITY SD,2019-20,2019-20R0914,7/22/2020,Lalbaugh,2.97,270,320.0,320.0,4.2,0.0,0.0,254.0,4.1,1080.0,4,3942.0,4084.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Normal
219,LALBAUG CITY SD,2019-20,2019-20R0916,7/22/2020,Lalbaug,2.97,270,316.0,316.0,7.3,0.0,0.0,254.0,7.5,1663.0,5.4,4013.0,4096.0,3.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Normal
220,LALBAUG CITY SD,2019-20,2019-20R0913,7/22/2020,Lalbaug,2.97,270,306.0,306.0,4.3,0.0,0.0,251.0,3.8,906.0,4.7,4056.0,4177.0,3.85,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Normal
221,LALBAUG CITY SD,2019-20,2019-20R0915,7/22/2020,LALBAUG,2.97,270,300.0,300.0,5.0,0.0,0.0,255.0,4.7,1200.0,4.5,4045.0,4141.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Normal
222,LALBAUG CITY SD,2019-20,2019-20R0207,3/2/2020,LALBAUG,2.97,270,303.0,303.0,8.4,0.0,0.0,254.0,8.8,2311.0,5.5,5560.0,5705.0,3.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
223,LALBAUG CITY SD,2019-20,2019-20R0206,5/18/2020,LALBAUG,2.97,270,330.0,330.0,3.3,0.0,0.0,256.0,4.2,1362.0,6,5036.0,5125.0,4.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
224,LALBAUG CITY SD,2019-20,2019-20R0187,12/24/2019,Lalbaug,2.97,270,290.0,290.0,3.2,0.0,0.0,254.0,4.4,1366.0,6.8,6379.0,6511.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
225,LALBAUG CITY SD,2019-20,2019-20R0645,6/10/2020,Lalbaug,3.3,300,331.0,331.0,7.5,0.0,0.0,264.0,6.4,1927.0,7.7,4783.0,4715.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Normal
226,LALBAUG CITY SD,2018-19,2019-20R0195,2/7/2020,Lalbaugh,2.97,274.15,301.0,301.0,7.2,0.0,0.0,287.0,7.7,2051.0,4.1,6209.0,6470.0,4.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Geb voltage on higher side.
227,LALBAUG CITY SD,2019-20,2019-20R0788,7/22/2020,Lalbaugh,2.97,270,295.0,295.0,6.1,0.0,0.0,260.0,3.1,1299.0,5.3,3928.0,4033.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Need 2 block,Yes,Normal
228,LALBAUG CITY SD,2018-19,2018-19R0343,1/29/2019,Lalbaugh,3.25,300,338.0,338.0,3.6,0.0,0.0,245.0,4.9,1230.0,6.6,9832.0,9811.0,3.33,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Normal
229,MANJALPUR SDN,2019-20,2019-20R0991,9/7/2020,Manjalpur,2.97,270,294.0,294.0,6.6,0.0,0.0,252.0,6.8,1924.0,6.8,3935.0,3876.0,4.08,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
230,GIDC CITY SD,2019-20,2019-20R0828,9/24/2020,Gidc,3.3,300,344.0,344.0,1.6,0.0,0.0,238.0,1.9,438.0,12,4074.0,3998.0,4,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
231,KARELIBAUG CITY SD,2019-20,2019-20R0855,9/9/2020,Karelibaug,2.97,270,310.0,310.0,5.1,0.0,0.0,259.0,6.2,1797.0,4.7,3731.0,3684.0,3.88,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Normal
232,KARELIBAUG CITY SD,2019-20,2019-20R0116,1/25/2020,Karelibaug,2.97,270,313.0,313.0,0.8,0.0,0.0,250.0,1.2,311.0,4.8,6318.0,6435.0,3.95,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
233,KARELIBAUG CITY SD,2019-20,2019-20R0391,3/5/2020,Karelibaug,3.3,300,333.0,333.0,1.1,0.0,0.0,246.0,1.4,357.0,6.5,6500.0,6677.0,3.98,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Normal
234,SAMA O&M SD,2019-20,2019-20R0213,2/12/2020,Sama,3.3,300,350.0,350.0,4.1,0.0,0.0,250.0,5.2,1346.0,3,7270.0,7286.0,4.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Normal
235,SAMA O&M SD,2017-18,2017-18R0057,1/11/2018,Sama,2.24,210,244.0,244.0,2.4,0.0,0.0,247.0,3.5,856.0,2.7,11143.0,11140.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
236,SAMA O&M SD,2019-20,2019-20R0615,6/25/2020,Sama,3.3,300,344.0,344.0,3.8,0.0,0.0,258.0,5.1,1297.0,3.9,4725.0,4694.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
237,KARELIBAUG CITY SD,2019-20,2019-20R0175,1/6/2020,Karelibaug,4.62,420,461.0,237.0,1.0,224.0,1.0,258.0,1.5,400.0,6,10822.0,10690.0,4.07,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
238,KARELIBAUG CITY SD,2019-20,2019-20R0549,5/22/2020,Karelibaug,2.97,270,303.0,303.0,2.1,0.0,0.0,258.0,2.6,647.0,4.5,5142.0,5207.0,4.06,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
239,KARELIBAUG CITY SD,2017-18,2017-18R0066,1/25/2018,Karelibaug,3.0,281.25,247.0,247.0,0.6,0.0,0.0,249.0,0.62,172.0,5.7,16728.0,17112.0,4.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
240,KARELIBAUG CITY SD,2019-20,2019-20R0803,8/14/2020,Karelibaug,3.3,300,336.0,336.0,1.0,0.0,0.0,252.0,2.4,564.0,10,6564.0,4246.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
241,ALTHAN SD,2017-18,2017-18R0064,1/29/2018,Althan,2.56,240,250.0,250.0,0.65,0.0,0.0,241.0,0.5,112.0,4,11215.0,11589.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
242,ALTHAN SD,2018-19,2018-19R0346,4/6/2019,Althan,4.55,420,222.0,222.0,0.32,0.0,0.0,237.0,0.5,131.0,8.7,14109.0,14192.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wi fi lagavanu avta jata (kstar),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
243,SAMA O&M SD,2019-20,2019-20R0801,6/1/2020,Sama,3.3,300,360.0,360.0,3.2,0.0,0.0,256.0,4.2,1131.0,3,5757.0,5722.0,4.1,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
244,SAMA O&M SD,2018-19,2018-19R0153,12/19/2018,Sama,2.275,210,234.0,234.0,1.7,0.0,0.0,262.0,1.6,467.0,2.7,9074.0,23915.0,11.03,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
245,SAMA O&M SD,2018-19,2018-19R0152,12/19/2018,Sama,2.275,210,236.0,236.0,1.1,0.0,0.0,261.0,1.1,294.0,2.6,6877.0,31213.0,14.4,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
246,SAMA O&M SD,2017-18,2017-18R0024,12/29/2017,Sama,2.88,270,312.0,312.0,1.88,0.0,0.0,245.0,1.8,444.0,5,15114.0,26045.0,6.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Normal
247,KARELIBAUG CITY SD,2019-20,2019-20R0203,1/29/2020,Karelibaug,2.97,270,305.0,305.0,0.9,0.0,0.0,241.0,1.1,266.0,4.6,6221.0,6241.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
248,SAMA O&M SD,2019-20,2019-20R0521,6/25/2020,Sama,3.3,300,339.0,339.0,3.1,0.0,0.0,261.0,3.9,1029.0,5.9,5097.0,5034.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,New device installed,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
249,SAMA O&M SD,2018-19,2018-19R0309,2/6/2019,Sama,2.925,270,303.0,303.0,2.9,0.0,0.0,256.0,3.5,941.0,5.1,10000.0,21478.0,8.11,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
250,SARDARESTATE SD,2019-20,2019-20R0298,1/18/2020,Sardarestate,2.97,270,312.0,312.0,3.4,0.0,0.0,246.0,4.0,1051.0,6.6,6790.0,6836.0,4.12,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Normal
251,SARDARESTATE SD,2019-20,2019-20R0485,3/19/2020,Kamla park,3.3,300,332.0,332.0,0.6,0.0,0.0,250.0,0.8,211.0,9.2,6445.0,6536.0,3.98,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
252,FATEHGUNJ CITY SD,2019-20,2019-20R0861,8/21/2020,Channi,3.3,300,349.0,349.0,2.5,0.0,0.0,251.0,3.4,826.0,3.3,3333.0,3462.0,3.05,Done,Normal,Yes,Yes,Yes,Yes,Yes,Gprs,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
253,FATEHGUNJ CITY SD,2019-20,2019-20R0403,2/24/2020,Chaanni,2.97,270,309.0,309.0,4.6,0.0,0.0,257.0,5.2,1363.0,4.1,6174.0,15915.0,10.25,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
254,FATEHGUNJ CITY SD,2019-20,2019-20R0188,1/1/2020,Channi,2.97,270,308.0,308.0,1.5,0.0,0.0,249.0,2.0,516.0,4.7,6711.0,17233.0,10.06,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
255,FATEHGUNJ CITY SD,2017-18,2017-18R0011,12/2/2017,Channi,3.84,360,402.0,402.0,1.45,0.0,0.0,244.0,2.62,650.0,6.3,17805.0,17762.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
256,FATEHGUNJ CITY SD,2017-18,2017-18R0059,1/10/2018,Fatehganj,4.16,390,401.0,227.0,2.33,174.0,2.29,251.0,3.25,853.0,7.4,19424.0,19389.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Need paint job,Not required (જરૂર નથી),Yes,Normal and paint Recqiured on structure joints and poles
257,FATEHGUNJ CITY SD,2019-20,2019-20R0193,2/10/2020,Fatehganj,2.97,270,319.0,319.0,2.6,0.0,0.0,263.0,3.2,814.0,2,5248.0,10238.0,6.4,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Normal
258,SARDARESTATE SD,2019-20,2019-20R0818,8/27/2020,Sardarestate,4.62,420,488.0,245.0,3.2,243.0,3.5,256.0,6.3,1612.0,6,5959.0,6121.0,3.9,Done,Normal,Yes,Yes,Yes,Yes,Yes,New device installation,Yes,Yes,Two needed,Yes,Normal
259,ALKAPURI CITY SD,2019-20,2019-20R0672,5/29/2020,Alkapuri,3.3,300,344.0,344.0,2.7,0.0,0.0,252.0,3.6,905.0,6.2,5401.0,5477.0,3.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
260,ALKAPURI CITY SD,2017-18,2017-18R0001,11/13/2017,Alkapuri,5.0,468.75,266.0,266.0,1.9,0.0,0.0,250.0,2.0,503.0,6.7,15854.0,15524.0,2.29,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Need to paint,Not required (જરૂર નથી),Yes,Normal
261,LALBAUG CITY SD,2019-20,2019-20R0174,2/11/2020,Lalbaugh,5.94,540,630.0,316.0,3.2,314.0,3.3,267.0,7.6,2111.0,4.1,12000.0,12709.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
262,LALBAUG CITY SD,2017-18,2017-18R0016,10/3/2017,Lalbaugh,3.0,281.25,336.0,336.0,4.9,0.0,0.0,257.0,5.5,1446.0,3,15311.0,15671.0,3.73,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Normal
263,LALBAUG CITY SD,2017-18,2017-18R0044,1/8/2018,Lalbaugh,2.88,270,336.0,336.0,5.4,0.0,0.0,251.0,6.1,1546.0,3.1,15307.0,15787.0,4.2,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal working
264,LALBAUG CITY SD,2017-18,2017-18R0056,1/12/2018,Lalbaugh,2.88,270,344.0,344.0,5.32,0.0,0.0,261.0,6.0,1573.0,4,15023.0,15291.0,4.08,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
265,LALBAUG CITY SD,2017-18,2017-18R0068,2/7/2018,Lalbaugh,2.24,210,240.0,240.0,4.3,0.0,0.0,253.0,4.0,1040.0,4,10373.0,10582.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Normal
266,ALKAPURI CITY SD,2019-20,2019-20R0501,2/15/2020,Alkapuri,4.62,420,476.0,238.0,3.1,238.0,3.2,239.0,6.3,1520.0,7.5,9788.0,7184.0,2.9,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Normal
267,PUNA,2019-20,2019-20R0161-1,12/6/2019,Puna,4.62,420,463.0,230.0,6.17,233.0,6.43,247.0,6.0,1111.0,12.3,10925.0,10747.0,3.83,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,On sed,Yes,Riding in proper
268,PUNA,2019-20,2019-20R0162,12/5/2019,Puna,3.3,300,343.7,343.7,4.0,0.0,0.0,246.0,4.3,1095.0,5,7860.0,7716.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,On sed,Yes,Ok
269,PUNA,2018-19,2018-19R0368,5/20/2019,Puna,5.94,548.31,615.1,307.7,2.7,307.4,2.7,254.0,7.2,1778.0,11,18000.0,18485.0,3.85,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
270,PUNA,2019-20,2019-20R0219,12/6/2019,Puna,5.94,540,612.4,306.0,2.8,306.4,2.8,259.0,6.7,2032.0,12,13000.0,13650.0,3.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
271,SARTHANA SD,2019-20,2019-20R0988,7/25/2020,Surat,4.95,450,514.4,234.4,2.2,280.0,2.3,252.0,4.7,1288.0,15,6890.0,6992.0,3.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
272,SARTHANA SD,2019-20,2019-20R0987,7/25/2020,Sunstar sity,4.95,450,498.0,265.0,1.6,233.0,1.7,255.0,3.0,804.0,15,6826.0,6974.0,3.75,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
273,SARTHANA SD,2018-19,2018-19R0006,11/25/2018,Sanstar sity,5.28,487.38,532.0,268.0,0.9,264.0,1.1,247.0,2.2,569.0,15,1547.0,18242.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
274,SARTHANA SD,2019-20,2019-20R0018,3/18/2020,Sarthana,5.94,540,613.0,305.0,1.1,308.0,1.1,243.0,3.1,741.0,16,11270.0,6600.0,2.2,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
275,SARTHANA SD,2019-20,2019-20R0711,7/16/2020,Sarthana,3.3,300,365.0,365.0,1.3,0.0,0.0,247.0,1.0,266.0,10,4756.0,4890.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
276,SARTHANA SD,2019-20,2019-20R0732,8/24/2020,Sarthana,3.3,300,326.0,326.0,0.5,0.0,0.0,250.0,0.6,157.0,11,4207.0,4108.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
277,GIDC CITY SD,2019-20,2019-20R0178,1/17/2020,Gidc,3.3,300,344.0,344.0,2.4,0.0,0.0,244.0,3.6,932.0,3,6782.0,7006.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Normal
278,GIDC CITY SD,2019-20,2019-20R0404,1/18/2020,Gidc,3.3,300,352.0,352.0,3.0,0.0,0.0,249.0,4.2,1070.0,3.4,7345.0,7375.0,3.95,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
279,GIDC CITY SD,2019-20,2019-20R0423,1/17/2020,Gidc,3.3,300,342.0,342.0,4.4,0.0,0.0,249.0,5.9,1514.0,3.4,6553.0,6586.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Normal
280,GIDC CITY SD,2019-20,2019-20R0357,1/17/2020,GIDC,5.28,480,541.0,271.0,4.9,270.0,5.1,256.0,10.4,2595.0,6.8,10800.0,10807.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
281,GIDC CITY SD,2019-20,2019-20R0179,1/18/2020,Gidc,2.97,270,315.0,315.0,5.5,0.0,0.0,269.0,6.2,1716.0,5,7020.0,6974.0,4.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
282,GIDC CITY SD,2019-20,2019-20R0425,2/29/2020,Royal acre,5.28,480,540.0,270.0,3.7,270.0,3.7,241.0,8.1,2051.0,10,11400.0,11452.0,4.14,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
283,GIDC CITY SD,2019-20,2019-20R0347,1/18/2020,Gidc,3.3,300,347.0,347.0,4.1,0.0,0.0,246.0,6.3,1380.0,2.7,7534.0,7777.0,4.16,Done,Normal,Yes,Yes,Yes,Yes,Yes,No,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
284,NADIAD EAST SD NEW,2019-20,2019-20R1045,7/25/2020,Nadiyad,3.3,300,335.0,335.0,2.8,0.0,0.0,250.0,3.8,930.0,1.9,4673.0,4255.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
285,NADIAD EAST SD NEW,2019-20,2019-20R1046,7/25/2020,Nadiyad,3.3,300,341.0,341.0,3.2,0.0,0.0,249.0,4.3,1051.0,2,4551.0,4663.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
286,NADIAD EAST SD NEW,2019-20,2019-20R1047,7/25/2020,Nadiyad,3.3,300,340.0,340.0,4.4,0.0,0.0,255.0,5.8,1045.0,2.3,4013.0,4125.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
287,GIDC CITY SD,2019-20,2019-20R0539,6/11/2020,GIDC,2.97,270,303.0,303.0,3.8,0.0,0.0,253.0,4.4,1100.0,2.6,4541.0,4563.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
288,VIDYANAGAR O&M SD,2019-20,2019-20R0455,5/22/2020,Vidhyanagar,3.3,300,347.0,347.0,3.8,0.0,0.0,262.0,4.7,1270.0,1.4,5917.0,5792.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
289,VIDYANAGAR O&M SD,2019-20,2019-20R0804,4/22/2020,Vidhyanar,5.28,480,554.0,272.0,5.1,282.0,5.0,262.0,10.4,2681.0,18,9981.0,10125.0,4.05,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
290,ALTHAN SD,2019-20,2019-20r0311,1/25/2020,Althan,3.3,300,301.4,301.4,8.0,0.0,0.0,240.0,10.3,2322.0,4.2,7049.0,7281.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
291,ALTHAN SD,2019-20,2019-20R0794,9/18/2020,Surat,2.97,270,516.1,221.5,7.3,294.6,8.1,240.0,16.5,3893.0,6.5,5875.0,13591.0,14.08,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
292,GIDC CITY SD,2019-20,2019-20R1010,9/16/2020,Gidc,3.3,300,326.0,326.0,1.6,0.0,0.0,251.0,2.1,534.0,5,4152.0,4114.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
293,ALTHAN SD,2018-19,2018-19R0210,3/14/2019,Althan,3.25,300,305.7,305.7,1.8,0.0,0.0,232.0,2.9,678.0,4.8,10000.0,10474.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
294,GIDC CITY SD,2019-20,2019-20R0346,1/18/2020,Gidc,3.3,300,325.0,325.0,1.5,0.0,0.0,255.0,1.8,527.0,5.1,7420.0,7483.0,3.99,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
295,ALTHAN SD,2018-19,2018-19R0207,3/14/2019,Surat,3.25,300,362.0,362.0,5.6,0.0,0.0,240.0,7.7,1991.0,5.1,10000.0,10235.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
296,ALTHAN SD,2018-19,2018-19R0344,3/14/2019,Althan,3.25,300,322.2,322.2,7.1,0.0,0.0,242.0,9.4,2286.0,5.3,10000.0,10446.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
297,ALTHAN SD,2019-20,2019-20R0313,1/22/2020,Althan,3.3,300,319.6,319.6,6.4,0.0,0.0,245.0,7.9,1731.0,5.6,6920.0,7155.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
298,ALTHAN SD,2018-19,2018-19R0208,3/29/2019,Althan,3.25,300,316.0,316.0,6.2,0.0,0.0,249.0,7.4,2044.0,5.9,10000.0,10495.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
299,ALTHAN SD,2018-19,2018-19R0330,3/13/2019,Althan,3.25,300,315.5,315.5,9.0,0.0,0.0,246.0,11.1,2454.0,6.3,10000.0,10332.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
300,ALTHAN SD,2018-19,2018-19R0304,4/1/2019,Althan,3.25,300,324.0,324.0,5.6,0.0,0.0,249.0,7.0,1766.0,6.9,9995.0,10062.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
301,ALTHAN SD,2019-20,2019-20R0363,7/27/2020,Althan,3.3,300,332.7,332.7,7.8,0.0,0.0,254.0,9.8,2384.0,7.4,4336.0,4220.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,inverter ni display kharab che"
302,ALTHAN SD,2019-20,2019-20R0077,1/25/2020,Althan,3.3,300,338.0,338.0,3.8,0.0,0.0,241.0,5.2,1221.0,9.7,6520.0,6734.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
303,ALTHAN SD,2019-20,2019-20R0075,1/22/2020,Althan,3.3,300,317.0,317.0,7.2,0.0,0.0,248.0,9.3,2297.0,9.4,6243.0,6404.0,3.43,Done,Normal,Tartness karyu,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
304,ALTHAN SD,2018-19,2018-19R0209,3/14/2019,Althan,3.25,300,351.9,351.9,5.7,0.0,0.0,241.0,8.3,2041.0,10,10000.0,10241.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
305,ALTHAN SD,2018-19,2018-19R0186,3/14/2019,Althan,3.25,300,328.0,328.0,3.9,0.0,0.0,240.0,6.5,1298.0,11,10000.0,10106.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
306,ALTHAN SD,2018-19,2018-19R0185,3/14/2019,Althan,3.25,300,346.0,346.0,2.9,0.0,0.0,237.0,4.9,1096.0,11,9862.0,9730.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
307,ALTHAN SD,2018-19,2018-19R0205,3/29/2019,Althan,3.25,300,341.0,341.0,3.1,0.0,0.0,249.0,4.3,1049.0,12,10000.0,10620.0,3.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
308,ALTHAN SD,2019-20,2019-20R0312,1/22/2020,Althan,2.97,270,315.0,315.0,4.6,0.0,0.0,255.0,5.9,1475.0,11,6496.0,7224.0,4.3,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
309,ALTHAN SD,2019-20,2019-20R0424,1/17/2020,Althan,3.3,300,354.0,354.0,4.1,0.0,0.0,254.0,5.7,1417.0,5.2,6164.0,6501.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
310,ALTHAN SD,2018-19,2018-19R0206,4/1/2019,Althan ,3.15,290.77,335.0,335.0,4.3,0.0,0.0,250.0,5.8,1470.0,13,9647.0,9750.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
311,ALTHAN SD,2018-19,2018-19R0211,2/23/2019,Althan,5.2,480,540.7,272.9,3.3,267.8,3.4,245.0,7.7,2479.0,21,17000.0,17587.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
312,MANJALPUR SDN,2019-20,2019-20R0985,7/28/2020,Manjalpur,2.97,270,307.0,307.0,4.79,0.0,0.0,246.0,4.1,1015.0,4,3689.0,3802.0,3.4,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
313,ALTHAN SD,2018-19,2018-19R0187,1/28/2019,Althan,3.25,300,337.0,337.0,2.2,0.0,0.0,244.0,3.8,1140.0,12,10000.0,10091.0,3.36,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
314,ALTHAN SD,2018-19,2018-19R0068,3/14/2019,Althan,3.25,300,341.0,341.0,2.6,0.0,0.0,235.0,4.7,1107.0,12,10000.0,10719.0,3.75,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
315,ALTHAN SD,2018-19,2018-19R0188,1/28/2019,Althan,3.25,300,341.0,341.0,3.0,0.0,0.0,244.0,4.3,1056.0,13,10000.0,11281.0,3.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
316,ALTHAN SD,2018-19,2018-19R0189,1/28/2019,Althan,3.25,300,332.0,332.0,2.2,0.0,0.0,244.0,2.7,662.0,12,10000.0,11133.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
317,ALTHAN SD,2019-20,2019-20R0437,6/10/2020,Althan ,5.94,540,647.0,316.0,1.6,331.0,0.7,242.0,3.4,809.0,24,12000.0,13013.0,5.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
318,ALTHAN SD,2019-20,2019-20R0853,6/19/2020,Althan,4.62,420,499.0,256.0,0.6,243.0,1.0,235.0,11.7,394.0,20,6874.0,6958.0,3.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
319,ALTHAN SD,2019-20,2019-20R0888,7/4/2020,Althan,2.97,270,300.0,300.0,0.5,0.0,0.0,240.0,0.6,153.0,11,3785.0,3797.0,3.19,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
320,ALTHAN SD,2019-20,2019-20R0889,6/19/2020,Althan,3.3,300,336.0,336.0,0.9,0.0,0.0,242.0,1.2,299.0,14,4912.0,4854.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
321,MANJALPUR SDN,2019-20,2019-20R0181,3/7/2020,Manjalpur,2.97,270,320.0,320.0,3.3,0.0,0.0,244.0,3.8,930.0,3.7,5422.0,5580.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
322,MANJALPUR SDN,2019-20,2019-20R0802,8/28/2020,Manjalpur,2.97,270,319.0,319.0,2.7,0.0,0.0,251.0,3.1,764.0,4.3,3389.0,3472.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
323,MANJALPUR SDN,2019-20,2019-20R0004,12/26/2019,Manjalpur,4.62,420,505.0,252.0,5.2,253.0,4.6,263.0,7.8,2196.0,5,10926.0,10893.0,3.98,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
324,MANJALPUR SDN,2018-19,2018-19R0335,2/16/2019,Manjalpur,4.55,420,490.0,243.0,3.2,247.0,3.4,259.0,6.6,1741.0,6.4,13000.0,12538.0,3.04,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
325,MANJALPUR SDN,2019-20,2019-20R0208,2/21/2020,Manjalpur,3.3,300,321.0,321.0,9.0,0.0,0.0,267.0,10.0,2791.0,7.5,7262.0,7451.0,4.21,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
326,TARSALI SD,2019-20,2019-20R1042,9/8/2020,Tarsali,3.3,300,330.0,330.0,1.5,0.0,0.0,247.0,2.1,511.0,11,4308.0,4253.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
327,TARSALI SD,2019-20,2019-20R0180,2/14/2020,Tarsali,3.3,300,346.0,346.0,1.0,0.0,0.0,250.0,1.5,384.0,12,7566.0,7580.0,4.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
328,TARSALI SD,2019-20,2019-20R0671,6/4/2020,Tarsali,3.3,300,362.0,362.0,0.3,0.0,0.0,241.0,0.5,134.0,11,5112.0,5097.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
329,TARSALI SD,2017-18,2017-18R0039,1/2/2018,Tarsali,4.16,390,470.0,249.0,0.75,221.0,0.54,248.0,0.6,172.0,16,17298.0,31109.0,5.68,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
330,MANJALPUR SDN,2019-20,2019-20R0527,3/5/2020,Manjalpur,5.28,480,557.0,280.0,4.4,277.0,4.11,246.0,7.6,1851.0,6,10926.0,10896.0,3.94,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
331,MANJALPUR SDN,2017-18,2017-18R0037,1/1/2018,Manjalpur,2.88,270,299.0,299.0,3.19,0.0,0.0,243.0,3.5,895.0,3.4,13681.0,14058.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
332,PADRA O&M SD,2019-20,2019-20R0477,2/28/2020,Padra ,3.3,300,338.0,338.0,4.6,0.0,0.0,264.0,6.1,1620.0,5.5,5017.0,12508.0,7.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Two block,Yes,Normal
333,PADRA O&M SD,2019-20,2019-20R0827,7/15/2020,Padra,4.62,420,474.0,238.0,2.6,236.0,2.8,250.0,5.0,1241.0,8.8,6592.0,7620.0,4.21,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
334,PADRA O&M SD,2019-20,2019-20R0814,7/25/2020,Padra,1.98,180,208.0,208.0,2.8,0.0,0.0,247.0,2.3,566.0,3.8,2856.0,2893.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
335,PADRA O&M SD,2019-20,2019-20R0936,7/25/2020,Padra,3.3,300,354.0,354.0,4.5,0.0,0.0,254.0,7.7,2284.0,6.1,4375.0,4505.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
336,PADRA O&M SD,2019-20,2019-20R0925,7/25/2020,Padra,2.97,270,312.0,312.0,4.5,0.0,0.0,244.0,4.3,1077.0,7,4072.0,4187.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Not supported,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
337,PADRA O&M SD,2019-20,2019-20R0202,3/6/2020,Padra,2.97,270,320.0,320.0,1.4,0.0,0.0,247.0,1.5,373.0,9,6015.0,7800.0,5.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
338,PADRA O&M SD,2019-20,2019-20R0844,7/15/2020,Padra,2.97,270,309.0,309.0,1.4,0.0,0.0,257.0,1.0,289.0,9.5,4366.0,7260.0,6.24,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
339,TORRENT,2019-20,2019-20R0245,2/10/2020,Varacha,4.95,450,514.8,344.4,3.44,170.4,3.3,255.1,8.37,1642.0,13.8,10523.0,10295.0,3.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
340,TORRENT,2019-20,2019-20R0451,2/18/2020,Varacha,5.28,480,532.0,265.0,7.3,267.0,7.2,255.0,16.4,4338.0,7.6,11000.0,11140.0,3.9,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
341,TORRENT,2019-20,2019-20R0246,2/15/2020,Varacha,5.94,540,599.0,301.0,5.1,298.0,5.7,250.0,11.4,2803.0,9.2,11000.0,11981.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
342,TORRENT,2019-20,2019-20R0358,3/17/2020,Varacha,3.3,300,339.6,339.6,4.4,0.0,0.0,240.0,6.0,1497.0,5.9,6440.0,6904.0,4.08,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
343,TORRENT,2018-19,2018-19R0093,12/20/2018,Varacha,5.2,480,503.0,263.0,5.7,240.0,5.7,248.0,11.2,2873.0,10,10000.0,11993.0,2.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
344,TORRENT,2018-19,2018-19R0094,12/20/2018,Varacha,3.25,300,313.0,313.0,2.1,0.0,0.0,243.0,2.6,679.0,6.6,11000.0,18417.0,5.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
345,TORRENT,2019-20,2019-20R0270,3/21/2020,Varacha,4.62,420,467.5,231.2,5.9,236.3,5.8,244.0,10.7,2586.0,9.8,7637.0,5579.0,2.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
346,TORRENT,2019-20,2019-20R0271,3/21/2020,Varacha,3.3,300,331.0,331.0,5.7,0.0,0.0,240.0,8.0,1867.0,7.3,5449.0,7799.0,4.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
347,ALTHAN SD,2019-20,2019-20R0660,7/27/2020,Umiya banglow,3.3,300,331.0,331.0,3.8,0.0,0.0,247.0,5.3,1352.0,7.3,4425.0,4520.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
348,TORRENT,2019-20,2019-20R0951,7/14/2020,Varacha,5.94,540,588.0,294.0,0.6,294.0,0.7,237.0,1.8,436.0,14,8423.0,8495.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
349,TORRENT,2019-20,2019-20R0956,1/0/1900,Varacha,5.94,540,639.0,320.0,1.0,319.0,1.0,233.0,5.5,1188.0,15,6393.0,6385.0,#VALUE!,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
350,TORRENT,2019-20,2019-20R0542,7/1/2020,Surbhi vihar soc,3.3,300,324.0,324.0,2.9,0.0,0.0,238.0,5.7,1174.0,6.8,4699.0,4640.0,3.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Cabel tai mari
351,TORRENT,2018-19,2018-19R0067,2/21/2019,Varacha,5.2,480,548.8,272.2,3.5,276.6,3.7,244.0,6.8,1478.0,13,17000.0,17079.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
352,TORRENT,2019-20,2019-20r0541,5/25/2020,Surbhi vihar soc,3.3,300,334.0,334.0,3.1,0.0,0.0,231.0,5.1,1174.0,6.8,5144.0,5286.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Cebal tai mari
353,TORRENT,2019-20,2019-20r0338,5/20/2020,Trikam nagar,9.9,900,1027.0,513.0,5.8,514.0,5.5,245.0,5.3,2154.0,24,15730.0,15810.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Cebal tai Mari
354,TORRENT,2019-20,2019-20R0243,3/17/2020,Varacha,3.3,300,338.8,338.8,0.8,0.0,0.0,244.0,1.2,384.0,8.5,6353.0,6478.0,3.83,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
355,TORRENT,2019-20,2019-20R0244,3/17/2020,Varacha,3.3,300,356.5,356.5,1.8,0.0,0.0,253.0,2.7,689.0,8.4,6053.0,6193.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
356,ALTHAN SD,2019-20,2019-20R0220,1/25/2020,Bharthana,4.95,450,506.5,266.6,1.66,239.9,1.46,240.6,3.87,921.0,10.2,11037.0,10914.0,3.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
357,ALTHAN SD,2019-20,2019-20R0631,2/26/2020,Bharthana,4.95,450,500.9,270.7,2.36,230.2,2.8,240.2,4.5,1055.0,10.6,10540.0,10323.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
358,ALTHAN SD,2019-20,2019-20R0630,2/26/2020,Bharthana,4.95,450,515.8,280.9,1.9,234.9,1.56,242.7,3.87,901.0,5,10423.0,10401.0,3.83,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
359,ALTHAN SD,2019-20,2019-20R0632,2/26/2020,Bharthana,4.95,450,518.7,238.6,1.8,280.1,1.6,233.5,3.62,872.0,10.8,10318.0,10326.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
360,ALTHAN SD,2019-20,2019-20R0929,8/8/2020,Bharthana,3.3,300,343.0,343.0,3.2,0.0,0.0,253.0,4.4,1043.0,7.2,4796.0,4632.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
361,ALTHAN SD,2019-20,2019-20R0411,1/17/2020,Althan,2.97,270,308.0,308.0,5.4,0.0,0.0,244.0,7.1,1769.0,7,6076.0,6218.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
362,ALTHAN SD,2019-20,2019-20R0518,1/20/2020,Althan,9.9,900,528.0,528.0,3.22,0.0,0.0,476.0,6.13,2872.0,26.1,23258.0,77987.0,13.44,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
363,ALTHAN SD,2019-20,2019-20R0620,3/12/2020,Althan,5.94,540,610.5,309.5,3.7,301.0,4.8,250.0,10.4,2532.0,15,10000.0,11061.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
364,ALTHAN SD,2019-20,2019-20R0741,8/21/2020,Althan,5.28,480,548.0,275.0,3.2,273.0,3.3,240.0,7.3,1750.0,16,7337.0,7482.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
365,ALTHAN SD,2019-20,2019-20R0911,8/18/2020,Althan,4.95,450,510.0,238.0,2.4,272.0,2.6,239.0,5.5,1307.0,14,6872.0,7160.0,3.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Block banavana che,Yes,Ok
366,ALTHAN SD,2019-20,2019-20R0893,8/19/2020,Althan,3.3,300,328.0,328.0,2.3,0.0,0.0,241.0,3.1,744.0,10,4405.0,4332.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
367,ALTHAN SD,2019-20,2019-20R0437,6/10/2020,Althan,5.94,540,620.0,313.0,1.3,307.0,1.6,242.0,3.7,889.0,18,9974.0,10098.0,3.83,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
368,ALTHAN SD,2019-20,2019-20R0252,1/8/2020,Althan,4.225,384.09,446.0,248.0,0.6,198.0,0.7,284.0,1.8,382.0,13,13000.0,14307.0,5.66,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
369,ALTHAN SD,2019-20,2019-20R0253,1/8/2020,Althan,3.25,295.45,349.0,349.0,0.5,0.0,0.0,232.0,0.9,240.0,9.8,10000.0,10623.0,5.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
370,ALTHAN SD,2019-20,2019-20R0257,2/8/2020,Althan,9.9,900,1007.9,505.9,0.74,502.0,0.78,530.0,0.78,314.0,33.2,21078.0,15041.0,2.68,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Gprs che,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
371,BHARUCH CITY EAST,2019-20,2019-20R0277,2/27/2020,Bharuch,3.3,300,326.0,326.0,3.18,0.0,0.0,238.0,2.87,736.0,0,5700.0,5182.0,2.84,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok dc box ni mcb badalvani 
372,BHARUCH CITY WEST,2019-20,2019-20R0099,3/6/2020,Bharuch,2.97,270,334.0,334.0,2.13,0.0,0.0,244.0,2.87,700.0,10,6460.0,6654.0,4.11,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
373,ANKLESHWAR EAST SDN,2018-19,2018-19R0067,2/21/2019,Ankleshwer,4.225,390,396.0,188.0,0.0,208.0,0.0,262.0,0.3,54.0,14,15000.0,15162.0,3.88,Faulty,Normal,Yes,Yes,Yes,Kharab hate change karyu,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
374,MANJALPUR SDN,2019-20,2019-20R0754,7/31/2020,Manjalpur,1.98,180,196.0,196.0,3.5,0.0,0.0,264.0,2.5,650.0,2.6,3119.0,3119.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
375,PANIGATE CITY SD,2019-20,2019-20R0472,6/8/2020,Panigate,2.97,270,315.0,315.0,4.6,0.0,0.0,249.0,5.8,1432.0,3.3,5295.0,5382.0,3.98,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
376,PANIGATE CITY SD,2019-20,2019-20R0473,6/8/2020,Panigate,2.97,270,315.0,315.0,5.6,0.0,0.0,259.0,7.0,1902.0,3.3,5335.0,5351.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
377,PANIGATE CITY SD,2019-20,2019-20R0833,9/11/2020,Panigate,2.97,270,287.0,287.0,7.3,0.0,0.0,252.0,8.2,2047.0,3.7,3618.0,3577.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
378,PANIGATE CITY SD,2019-20,2019-20R0733,8/23/2020,Panigate,2.97,270,303.0,303.0,4.2,0.0,0.0,264.0,3.8,1030.0,4.1,3948.0,4106.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
379,PANIGATE CITY SD,2019-20,2019-20R0422,2/15/2020,Panigate,4.62,420,447.0,221.0,6.4,226.0,6.5,248.0,11.5,2912.0,7.2,10000.0,10279.0,3.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
380,PANIGATE CITY SD,2019-20,2019-20R0205,2/15/2020,Panigate,3.3,300,315.0,315.0,4.0,0.0,0.0,269.0,4.0,1223.0,5.5,6546.0,6846.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
381,PANIGATE CITY SD,2018-19,2018-19R0341,2/17/2019,Panigate,3.25,300,326.0,326.0,1.9,0.0,0.0,253.0,2.6,674.0,6.4,11000.0,11527.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
382,PANIGATE CITY SD,2019-20,2019-20R0008,1/4/2020,Panigate,3.3,300,337.0,337.0,4.6,0.0,0.0,256.0,5.5,1491.0,7.1,7851.0,8026.0,3.98,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
383,PANIGATE CITY SD,2019-20,2019-20R0009,3/10/2020,Panigate,2.97,270,303.0,303.0,6.3,0.0,0.0,254.0,6.5,1677.0,7.7,6385.0,6510.0,4.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
384,PANIGATE CITY SD,2019-20,2019-20R0199,2/2/2020,Panigate,2.97,270,301.0,301.0,4.1,0.0,0.0,255.0,5.3,1372.0,2.3,6764.0,7165.0,4.14,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
385,PANIGATE CITY SD,2019-20,2019-20R0544,2/3/2020,Panigate,3.3,300,359.0,359.0,1.6,0.0,0.0,252.0,2.3,584.0,3.5,6276.0,6363.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
386,PANIGATE CITY SD,2019-20,2019-20R0212,2/21/2020,Panigate,3.3,300,328.0,328.0,1.0,0.0,0.0,248.0,1.6,417.0,3.9,7096.0,7148.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
387,PANIGATE CITY SD,2019-20,2019-20R0560,2/2/2020,Panigate,4.62,420,469.0,236.0,0.7,233.0,0.8,246.0,1.9,448.0,5.7,9901.0,9885.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
388,PANIGATE CITY SD,2019-20,2019-20R0872,8/25/2020,Panigate,2.97,270,305.0,305.0,4.6,0.0,0.0,261.0,4.1,1121.0,5.6,4110.0,4184.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Normal
389,PANIGATE CITY SD,2018-19,2018-19R0299,2/19/2019,Panigate,2.925,270,276.0,276.0,3.8,0.0,0.0,255.0,4.1,1091.0,6,9257.0,10344.0,3.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Normal
390,PANIGATE CITY SD,2017-18,2017-18R0018,11/29/2017,Panigate,2.88,270,235.0,235.0,1.95,0.0,0.0,255.0,1.5,370.0,4,11280.0,11634.0,2.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
391,VASANA SD,2018-19,2018-19R0352,2/9/2019,Vadodara,5.2,480,541.6,272.8,1.7,268.8,1.8,254.0,4.1,977.0,3.2,19000.0,19236.0,3.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Plant running normal conditions
392,VASANA SD,2018-19,2018-19R0121,1/30/2019,Vadodara,3.25,300,340.0,340.0,1.6,0.0,0.0,263.0,2.1,581.0,2.2,11000.0,11095.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Plant running normal conditions
393,VASANA SD,2018-19,2018-19R0315,2/11/2019,Vadodara,3.15,290.77,321.0,321.0,3.0,0.0,0.0,263.0,3.4,950.0,2.5,12000.0,5152.0,1.72,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Plant running normal conditions
394,VASANA SD,2019-20,2019-20R0813,6/26/2020,Vadodara,2.97,270,311.0,311.0,1.7,0.0,0.0,246.0,1.9,399.0,5.5,4537.0,4884.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Plant running normal conditions
395,VASANA SD,2019-20,2019-20R0194,1/29/2020,Vasana,2.97,270,295.0,295.0,6.5,0.0,0.0,248.0,4.9,1520.0,3.1,6828.0,6955.0,3.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
396,AKOTA CITY SD,2018-19,2018-19R0266,1/26/2019,Akota,3.25,300,310.0,310.0,5.7,0.0,0.0,255.0,6.4,1703.0,4.5,11000.0,10990.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
397,PANIGATE CITY SD,2019-20,2019-20R0590,5/21/2020,Panigate,3.3,300,337.0,337.0,7.9,0.0,0.0,258.0,6.0,2450.0,5.2,5425.0,5720.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
398,PANIGATE CITY SD,2018-19,2018-19R0150,12/9/2018,Panigate,3.25,300,336.0,336.0,3.0,0.0,0.0,262.0,4.0,1066.0,6.4,12000.0,12604.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
399,VASANA SD,2019-20,2019-20R0173,2/8/2020,Vasna,5.94,540,595.0,299.0,1.4,296.0,1.4,249.0,3.3,832.0,20,13700.0,13748.0,3.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
400,INDRAPURI CITY SD,2019-20,2019-20R0200,5/29/2020,Indrapuri,2.97,270,264.0,264.0,0.9,0.0,0.0,250.0,0.9,253.0,12,5300.0,5288.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
401,INDRAPURI CITY SD,2019-20,2019-20R0296,5/29/2020,Indrapuri,3.3,300,332.0,332.0,0.6,0.0,0.0,251.0,0.8,214.0,11,5800.0,5733.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
402,INDRAPURI CITY SD,2019-20,2019-20R0469,2/12/2020,Indrapuri,2.97,270,308.0,308.0,2.1,0.0,0.0,247.0,2.7,654.0,2.5,6496.0,6876.0,3.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
403,INDRAPURI CITY SD,2019-20,2019-20R0355,5/20/2020,Indrapuri,2.97,270,301.0,301.0,2.9,0.0,0.0,264.0,2.4,751.0,3.5,5122.0,5331.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
404,INDRAPURI CITY SD,2019-20,2019-20R0969,7/30/2020,Indrapuri,3.3,300,339.0,339.0,1.3,0.0,0.0,255.0,1.8,470.0,3.3,4989.0,5145.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
405,INDRAPURI CITY SD,2017-18,2017-18R0047,1/6/2018,Indrapuri,2.24,210,240.0,240.0,3.5,0.0,0.0,257.0,2.87,772.0,2.8,10820.0,11094.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
406,INDRAPURI CITY SD,2019-20,2019-20R1025,8/20/2020,Indrapuri,3.3,300,337.0,337.0,3.1,0.0,0.0,259.0,4.0,1005.0,4.3,4715.0,4839.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
407,VASANA SD,2019-20,2019-20R1044,9/2/2020,Vasana,3.3,300,323.0,323.0,2.2,0.0,0.0,241.0,3.0,746.0,11,4562.0,4478.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
408,VASANA SD,2019-20,2019-20R0593,6/27/2020,Vasana,3.3,300,367.0,367.0,0.9,0.0,0.0,260.0,1.2,294.0,10,4931.0,4906.0,3.27,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
409,VASANA SD,2019-20,2019-20R0183,1/11/2020,Vasana,2.97,270,297.0,297.0,0.7,0.0,0.0,250.0,0.9,253.0,8.7,6305.0,23670.0,12.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
410,INDRAPURI CITY SD,2019-20,2019-20R0722,7/30/2020,Indrapuri,3.3,300,320.0,320.0,6.5,0.0,0.0,260.0,6.6,1818.0,3.6,4508.0,4729.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
411,INDRAPURI CITY SD,2019-20,2019-20R0510,6/18/2020,Indrapuri,4.95,450,498.0,232.0,7.4,266.0,7.4,265.0,12.6,2987.0,7.1,8460.0,8774.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
