,Sub Division,Year of Installation,Project Name,Meter Installation Date,Village,PV Cap. from Form,Ref. DC V,Actual DC V,String 1: DC V,String 1: DC A,String 2: DC V,String 2: DC A,AC V,AC A,Power (W),E-Today (kWh),E-Total (kWh),Gen. in Solar meter (kWh) ,Avg. Solar generation per kW,Verified,Current Status of Inverter,Check List 1: Connection tightness of AC/DC box is ok?,Check List 2: Tightness nearer to meter connection is ok?,Check List 3: Connection of Earthing & L.A. is ok?,Check List 4: DC/AC connector is ok?,Check List 5: Wire Dressing is ok?,Check List 6: Wifi Connection is ok?,Check List 7: Tightness of U & Z clamp is ok?,Check List 8: Colour of  Welding Joint is ok?,Check List 9: Concrete Block is there?,Check  List 10: Visual checking of all parts,Observation
412,INDRAPURI CITY SD,2019-20,2019-20R0250,3/3/2020,Indrapuri,2.97,270,307.0,307.0,6.8,0.0,0.0,269.0,6.9,1663.0,4.4,6600.0,6817.0,4,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
413,INDRAPURI CITY SD,2019-20,2019-20R0248,3/3/2020,Indrapuri,3.3,300,344.0,344.0,3.2,0.0,0.0,255.0,4.3,1063.0,5.1,6339.0,6598.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
414,INDRAPURI CITY SD,2019-20,2019-20R0171,1/28/2020,Indrapuri,3.3,300,328.0,328.0,3.3,0.0,0.0,258.0,4.0,1063.0,6,7308.0,7448.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
415,INDRAPURI CITY SD,2019-20,2019-20R0007,12/30/2019,Indrapuri,2.97,270,292.0,292.0,5.0,0.0,0.0,262.0,5.9,1154.0,7.1,7163.0,7200.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
416,INDRAPURI CITY SD,2017-18,2017-18R0075,2/14/2018,Indrapuri,5.0,468.75,445.0,256.0,8.0,189.0,7.8,257.0,13.0,3409.0,11.1,21331.0,21232.0,3.21,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
417,VASANA SD,2019-20,2019-20R0197,1/4/2020,Vasana,3.3,300,352.0,352.0,1.7,0.0,0.0,254.0,2.3,605.0,1.6,7447.0,32753.0,15.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
418,TOWER-I CITY SD,2019-20,2019-20R0536,3/4/2020,Vithall nagar,4.95,450,506.0,230.0,7.0,276.0,7.1,270.0,11.5,3684.0,8,11147.0,11216.0,3.94,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
419,TOWER-I CITY SD,2019-20,2019-20R0486,2/7/2020,Tower city,4.62,420,476.0,238.0,4.8,238.0,4.7,240.0,9.4,2278.0,7,10850.0,10900.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
420,TOWER-I CITY SD,2019-20,2019-20R0949,9/21/2020,Tower city,9.9,900,1009.0,508.0,6.3,501.0,6.2,257.0,8.5,6240.0,18,13000.0,17638.0,4.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
421,TOWER-I CITY SD,2019-20,2019-20R0787,7/30/2020,Tower city,4.62,420,469.0,234.0,4.3,235.0,4.4,259.0,7.9,2026.0,8.7,6995.0,6995.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
422,MANDVI CITY SD,2018-19,2018-19R0310,1/28/2019,Mandvi,3.25,300,379.0,379.0,3.0,0.0,0.0,273.0,4.2,1115.0,5.7,12000.0,11811.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
423,INDRAPURI CITY SD,2017-18,2017-18R0043,1/6/2018,Indrapuri,2.24,210,225.0,225.0,5.9,0.0,0.0,259.0,5.2,1333.0,6.2,11410.0,11770.0,3.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
424,VASANA SD,2017-18,2017-18R0003,11/20/2017,Vasana,5.0,468.75,477.0,241.0,7.0,236.0,6.2,247.0,11.7,3064.0,8.5,26915.0,29000.0,4.11,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
425,VASANA SD,2017-18,2017-18R0020,12/22/2017,Vasana,5.12,480,485.9,182.9,8.5,303.0,7.3,269.0,13.0,3692.0,5,25181.0,24857.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
426,VASANA SD,2019-20,2019-20R0184,1/28/2020,Vasana,2.97,270,290.0,290.0,5.3,0.0,0.0,241.0,5.2,1165.0,5.4,6591.0,8343.0,4.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Normal
427,BARANPURA CITY SD,2019-20,2019-20R0190,1/10/2020,Baranpura,2.97,270,290.0,290.0,6.3,0.0,0.0,270.0,6.2,1464.0,6.6,6519.0,6568.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
428,PANIGATE CITY SD,2017-18,2017-18R0078,2/13/2018,Panigate,3.0,281.25,330.0,330.0,4.0,0.0,0.0,254.0,4.0,1061.0,7.6,15587.0,16028.0,4.03,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
429,PANIGATE CITY SD,2017-18,2017-18R0042,1/7/2018,Panigate,2.88,270,298.0,298.0,3.5,0.0,0.0,249.0,3.5,898.0,3.8,13562.0,13900.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
430,PANIGATE CITY SD,2017-18,2017-18R0029,1/9/2018,Panigate,1.92,180,188.0,188.0,1.0,0.0,0.0,252.0,1.0,237.0,2.3,8802.0,9160.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
431,PANIGATE CITY SD,2017-18,2017-18R0076,2/13/2018,Panigate,1.92,180,205.0,205.0,2.3,0.0,0.0,248.0,1.62,398.0,3,9552.0,12090.0,4.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
432,VASANA SD,2017-18,2017-18R0021,12/22/2017,Vasana,2.88,270,335.0,335.0,3.4,0.0,0.0,249.0,3.7,938.0,5.1,16177.0,16415.0,4.12,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
433,VASANA SD,2017-18,2017-18R0006,11/30/2017,Vasana,4.16,390,395.0,213.0,6.7,182.0,6.2,255.0,9.5,2400.0,7,19165.0,19058.0,3.25,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
434,ALKAPURI CITY SD,2019-20,2019-20R0300,12/26/2019,Alkapuri,9.9,900,980.0,497.0,7.0,483.0,6.7,262.0,7.3,6558.0,25,25500.0,25670.0,3.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Normal
435,PADRA O&M SD,2019-20,2019-20R0717,3/6/2020,Vadodara,5.94,540,577.0,290.0,6.9,287.0,6.7,260.0,14.6,3874.0,12,13000.0,21165.0,5.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,Reconfiguration done,Yes,Yes,Yes,Yes,Plant running normal conditions
436,OON SD,2019-20,2019-20R0850,8/5/2020,Deladva,2.97,270,304.0,304.0,6.22,0.0,0.0,269.0,6.62,1635.0,3.3,4517.0,13620.0,9.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,All ok cabal tye lagyvi
437,OON SD,2018-19,2018-19R0116,2/5/2019,Deladva,4.55,420,469.0,234.0,1.6,235.0,1.7,240.0,1.8,1910.0,6.5,7767.0,6796.0,1.47,Done,Normal,Yes,Yes,L. A. Nathi,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
438,OON SD,2018-19,2018-19R0229,12/24/2018,Deladva,5.85,540,594.0,297.0,4.1,297.0,4.1,261.0,6.2,1656.0,12,23000.0,23122.0,3.73,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
439,OON SD,2019-20,2019-20R0230,1/27/2020,Deladva,3.3,300,338.0,338.0,2.7,0.0,0.0,245.0,4.7,849.0,6,7848.0,8105.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
440,OON SD,2018-19,2018-19R0090,12/24/2018,Deladva,3.25,300,319.0,319.0,1.4,0.0,0.0,253.0,1.7,453.0,8.4,11000.0,0.0,0,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Wi fi correction karyu,Yes,Yes,Not required (જરૂર નથી),Yes,Ok power gaylo hato atle solar meter nu nathi lakhyu
441,OON SD,2018-19,2018-19R0133,12/24/2018,Deladva,5.2,480,652.0,326.0,7.3,326.0,7.4,267.0,7.7,2167.0,12,19000.0,19219.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
442,OON SD,2018-19,2018-19RM0376,5/7/2019,Kharvasa,5.2,480,480.0,226.0,6.2,254.0,6.4,244.0,12.1,2993.0,4.3,13000.0,13043.0,2.7,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
443,OON SD,2019-20,2019-20R0799,5/26/2020,Kharvasa,4.95,450,504.3,269.9,2.5,234.4,2.9,240.0,5.9,1298.0,4.5,9628.0,9859.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,Gprs,Yes,Yes,Yes,Yes,Cabal tye mayri
444,OON SD,2019-20,2019-20R0538,1/1/2020,Kharvasa,4.95,450,511.1,241.9,4.47,269.2,2.36,247.1,5.12,1274.0,11,11984.0,11934.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok 
445,KHARVASA RURAL SD,2017-18,2018-19R0064,4/3/2019,Kharvasa,3.25,304.69,335.0,335.0,6.2,0.0,0.0,230.0,8.1,2070.0,3.5,11.0,11149.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
446,OON SD,2019-20,2019-20R0824,6/18/2020,Kharvasa,4.95,450,472.0,251.3,3.6,220.7,6.9,270.0,11.7,3059.0,5.9,8110.0,8428.0,3.26,Done,Normal,Yes,Yes,La sadel lagvya,Luping karyu barabar ,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
447,OON SD,2019-20,2019-20R0548-1,1/1/2020,Kharvasa,3.3,300,320.0,320.0,5.5,0.0,0.0,266.0,6.0,1734.0,4.4,8478.0,8458.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
448,KHARVASA RURAL SD,2018-19,2018-19R0022,1/8/2019,Kharvasa,4.875,450,473.0,221.0,6.0,252.0,5.9,271.0,10.2,2799.0,6.5,16.0,16522.0,3.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
449,OON SD,2019-20,2019-20R0322,2/12/2020,Kharvasa ,3.3,300,325.0,325.0,5.4,0.0,0.0,258.0,3.9,1763.0,5.2,8126.0,8394.0,3.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
450,KHARVASA RURAL SD,2018-19,2018-19R0041,12/11/2018,Saniya kande,4.875,450,513.4,257.4,6.1,256.0,5.9,261.0,11.4,3002.0,7.6,17000.0,18191.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
451,OON SD,2018-19,2018-19R0044,1/8/2019,Saniya kande,5.2,480,516.0,259.0,6.0,257.0,7.6,257.0,11.6,2994.0,9.6,13000.0,13508.0,2.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
452,OON SD,2017-18,2017-18R0034,1/2/2018,Shaniya kande,4.16,390,406.0,196.0,6.65,210.0,6.7,265.0,9.37,2616.0,8,12704.0,18668.0,3.16,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
453,OON SD,2019-20,2019-20R0348,1/1/2020,Saniya kande,4.95,450,511.0,239.0,5.99,272.0,4.7,252.0,9.12,2834.0,10,12408.0,12290.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
454,KHARVASA RURAL SD,2018-19,2018-19R0018,1/8/2019,Kharvasa,3.25,300,330.0,330.0,1.5,0.0,0.0,244.0,2.3,535.0,6.2,6104.0,11885.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
455,OON SD,2019-20,2019-20R0580,1/27/2020,Saniyakande,5.94,540,606.1,333.3,1.2,272.8,1.3,250.0,3.9,841.0,12,13000.0,13219.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
456,KHARVASA RURAL SD,2018-19,2018-19R0055,3/15/2019,Kharvasa,5.2,480,542.0,271.0,1.5,271.0,1.5,256.0,3.3,894.0,10,16000.0,16535.0,3.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
457,KHARVASA RURAL SD,2018-19,2018-19R0023,1/12/2019,Kharvasa,4.875,450,509.0,276.0,2.2,233.0,2.1,250.0,4.2,1072.0,12,17000.0,17389.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Cebal ty mari ,Ok
458,PALSANA,2019-20,2019-20R0669,6/17/2020,Mohini ,9.9,900,1039.0,547.0,1.44,492.0,1.15,248.0,2.12,1410.0,30,18572.0,18452.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
459,PALSANA,2018-19,2018-19R0020,1/2/2019,Mohini,4.875,450,480.7,240.7,1.9,240.0,1.8,246.0,1.9,487.0,13,14000.0,14031.0,2.73,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
460,PALSANA,2018-19,2018-19R0019,1/2/2019,Mohini,5.2,480,517.0,259.1,0.7,257.9,0.6,246.0,1.6,418.0,14,16000.0,17522.0,3.19,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
461,PALSANA,2017-18,2017-18R0051,1/10/2018,Mohini,2.24,210,229.7,229.7,0.68,0.0,0.0,231.5,0.5,122.0,6.4,11561.0,11938.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
462,PALSANA,2018-19,2018-19R0017,1/2/2019,Mohini,3.25,300,298.2,298.2,0.1,0.0,0.0,238.0,0.3,56.0,9.1,10000.0,12829.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Cebal ty. Corection ,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
463,PALSANA,2017-18,2017-18R0054,1/10/2018,Mohni,3.0,281.25,318.6,318.6,0.31,0.0,0.0,230.5,0.12,37.0,7,15014.0,15440.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
464,RAMNAGAR SD,2019-20,2019-20R0149,5/21/2020,Rander,3.3,300,337.3,337.3,4.7,0.0,0.0,251.0,6.2,1533.0,2.2,6517.0,6478.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Lagavanu che,Yes,Yes,Yes,Yes,Ok
465,RAMNAGAR SD,2018-19,SS01,8/8/2019,Jangirabad,20.0,1846.15,1040.0,515.0,10.0,525.0,9.9,248.0,13.6,9910.0,14,41000.0,63370.0,3.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
466,RAMNAGAR SD,2019-20,2019-20R0143/1,2/12/2020,Rander,2.97,270,310.9,310.9,5.1,0.0,0.0,264.0,5.9,1521.0,2.4,7143.0,7370.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
467,RAMNAGAR SD,2019-20,2019-20R0761,7/30/2020,Jahagirabad,3.3,300,339.0,339.0,5.3,0.0,0.0,256.0,6.9,1725.0,3,5631.0,5572.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
468,RAMNAGAR SD,2018-19,2018-19R0324,5/14/2019,Adajan,3.25,300,408.9,408.9,0.0,0.0,0.0,0.0,0.0,0.0,3,8946.0,0.0,0,Done,Power gaylo hato,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
469,RANDER(T) O&M SD,2019-20,2019-20R0892,9/2/2020,Tadvadi,3.3,300,315.0,315.0,4.5,0.0,0.0,234.0,5.3,1373.0,3,4902.0,4861.0,3.3,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
470,RANDER(T) O&M SD,2019-20,2019-20R0779,6/16/2020,Rander,3.3,300,337.0,337.0,5.2,0.0,0.0,271.0,6.2,1721.0,4.2,6432.0,6254.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
471,RANDER(T) O&M SD,2019-20,2019-20R0366,6/8/2020,Tadwadi,3.3,300,327.0,327.0,5.4,0.0,0.0,262.0,6.2,1738.0,3,5136.0,5244.0,2.98,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
472,RANDER(T) O&M SD,2018-19,2018-19R0081,1/25/2019,Adajan,3.25,300,328.5,328.5,4.9,0.0,0.0,276.0,5.9,1648.0,4.7,12000.0,11977.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
473,RANDER(T) O&M SD,2018-19,2018-19R0082,1/25/2019,Adajan,3.25,300,322.3,322.3,5.5,0.0,0.0,282.0,6.0,1777.0,5.2,13000.0,13836.0,4.12,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
474,RAMNAGAR SD,2018-19,2019-20R0622,3/16/2020,Palanpur patiya,3.3,304.62,321.1,321.1,5.4,0.0,0.0,260.0,6.4,1663.0,5,7601.0,7761.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
475,RANDER(T) O&M SD,2019-20,2019-20R0780,6/1/2020,Adajan,2.97,270,294.6,294.6,6.0,0.0,0.0,259.0,5.6,1501.0,4.7,5791.0,5833.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
476,RAMNAGAR SD,2018-19,2018-19R0138,1/19/2019,Adajan,2.925,270,337.9,337.9,1.9,0.0,0.0,263.0,2.5,690.0,4,10.0,10435.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
477,RAMNAGAR SD,2018-19,2018-19R1004,4/12/2019,Adajan,2.925,270,298.6,298.6,2.8,0.0,0.0,252.0,3.3,863.0,7,10000.0,9991.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
478,RAMNAGAR SD,2018-19,2018-19R1003,4/2/2019,Adajan,2.925,270,296.5,296.5,3.5,0.0,0.0,246.0,4.0,1008.0,7,10.0,10266.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
479,ADAJAN S DN,2018-19,2018-19R1026,4/10/2019,Dindayal soc,2.275,210,237.0,237.0,3.1,0.0,0.0,236.0,2.9,697.0,6,7577.0,7587.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
480,RANDER(T) O&M SD,2018-19,2018-19R0196,12/24/2018,Navyug college ,3.25,300,337.0,337.0,6.0,0.0,0.0,240.0,5.8,1570.0,7.8,11000.0,11865.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
481,RAMNAGAR SD,2018-19,2018-19R1025,4/10/2019,Adajan ,2.925,270,294.0,294.0,2.6,0.0,0.0,246.0,3.2,805.0,7,10000.0,10860.0,3.88,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
482,RANDER(T) O&M SD,2019-20,2019-20R0464,2/17/2020,Adajan,3.3,300,338.0,338.0,2.0,0.0,0.0,253.0,2.7,662.0,8.6,7409.0,7625.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
483,RANDER(T) O&M SD,2019-20,2019-20R0795,9/25/2020,Adajan ,5.94,540,622.0,315.0,1.4,307.0,1.4,247.0,3.7,900.0,15,8320.0,8422.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
484,RANDER(T) O&M SD,2019-20,2019-20R0955,9/17/2020,Adajan,3.3,300,339.0,339.0,1.4,0.0,0.0,238.0,2.0,472.0,8.6,5190.0,5200.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
485,RANDER(T) O&M SD,2018-19,2018-19R0066,2/16/2019,Navyug college ,5.2,480,518.0,261.0,1.1,257.0,0.9,249.0,2.4,636.0,14,19000.0,19496.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
486,RANDER(T) O&M SD,2018-19,2018-19R0269,2/16/2019,Navyug,5.25,484.62,528.0,265.0,0.9,263.0,0.8,249.0,2.1,515.0,14,19000.0,19607.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
487,RANDER(T) O&M SD,2019-20,2019-20R0465,10/26/2020,Adajan,5.94,540,586.0,297.0,0.5,289.0,0.5,244.0,1.3,321.0,16,6475.0,6672.0,2.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
488,RANDER(T) O&M SD,2019-20,2019-20R0316,2/29/2020,Adajan,3.3,300,296.0,296.0,0.1,0.0,0.0,248.0,0.2,41.0,9.1,7903.0,7904.0,3.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
489,RANDER(T) O&M SD,2019-20,2019-20R0408,2/29/2020,Adajan,2.97,270,295.0,295.0,0.32,0.0,0.0,245.0,0.37,70.0,7.7,6043.0,6145.0,3.27,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wifi nathi,Yes,Yes,Yes,Yes,Ok
490,RANDER(T) O&M SD,2019-20,2019-20R0443,2/29/2020,Adajan,3.3,300,305.0,305.0,0.1,0.0,0.0,247.0,0.1,35.0,8.9,7934.0,7936.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
491,RANDER(T) O&M SD,2019-20,2019-20R0409,2/29/2020,Adajan,2.97,270,228.0,228.0,0.27,0.0,0.0,244.0,0.25,76.0,7,6133.0,6214.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
492,PANCHBATTI SD,2018-19,2018-19R0181,2/7/2019,Bharuch,3.25,300,322.0,322.0,6.1,0.0,0.0,255.0,7.6,1957.0,6,11000.0,12190.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,All parameters ok.
493,PANCHBATTI SD,2019-20,2019-20R0917,8/22/2020,Bharuch,4.95,450,497.0,264.0,6.4,233.0,6.3,259.0,12.2,3098.0,9.7,7240.0,7492.0,3.29,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,6 block required,Yes,All system ok. Cleaning required. 
494,PANCHBATTI SD,2019-20,2019-20R0104,2/7/2020,Bharuch,2.97,270,295.0,295.0,6.6,0.0,0.0,261.0,7.5,1895.0,4.4,6406.0,6577.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,All system ok. 
495,PANCHBATTI SD,2019-20,2019-20R0101,1/16/2020,Bharuch,2.97,270,295.0,295.0,6.4,0.0,0.0,261.0,6.8,1827.0,8.4,8050.0,8112.0,4.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok.
496,PANCHBATTI SD,2019-20,2019-20R0100,1/16/2020,Bharuch,2.97,270,299.0,299.0,6.1,0.0,0.0,268.0,6.9,1873.0,9.1,8197.0,8119.0,4.03,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok. 
497,PANCHBATTI SD,2019-20,2019-20R0107,1/16/2020,Bharuch,4.95,450,507.0,273.0,6.2,234.0,6.2,234.0,13.0,2964.0,15,13572.0,13487.0,4.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
498,PANCHBATTI SD,2019-20,2019-20R0710,6/15/2020,Bharuch,4.95,450,500.0,265.0,6.3,235.0,5.6,264.0,14.0,2332.0,16.9,10186.0,10118.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
499,PANCHBATTI SD,2018-19,2018-19R0200,2/21/2019,Bharuch,3.25,300,331.0,331.0,4.8,0.0,0.0,265.0,6.9,1610.0,12,13000.0,12843.0,3.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
500,PANCHBATTI SD,2018-19,2018-19R0119,2/5/2019,Bharuch,3.25,300,331.0,331.0,4.3,0.0,0.0,256.0,5.2,1374.0,11,12000.0,12978.0,3.9,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,All sytem ok
501,PANCHBATTI SD,2019-20,2019-20R0625,6/23/2020,Bharuch,3.3,300,340.0,340.0,4.4,0.0,0.0,252.0,5.2,1341.0,0,5621.0,5600.0,3.26,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
502,PANCHBATTI SD,2019-20,2019-20R0682,5/20/2020,Bharuch,3.3,300,267.0,267.0,3.6,0.0,0.0,251.0,3.5,906.0,0,6919.0,7174.0,3.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
503,PANCHBATTI SD,2019-20,2019-20R0137,1/16/2020,Bharuch,2.97,270,168.0,168.0,2.1,0.0,0.0,256.0,1.4,350.0,11,7416.0,7726.0,3.83,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Shadow available at left side
504,PANCHBATTI SD,2018-19,2018-19R0233,1/7/2019,Bharuch,3.25,300,321.0,321.0,1.2,0.0,0.0,254.0,1.5,357.0,13,5559.0,12447.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
505,PANCHBATTI SD,2018-19,2018-19R1033,2/28/2019,Bharuch,2.6,240,267.0,267.0,1.9,0.0,0.0,246.0,1.2,312.0,12,10000.0,10302.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok. 
506,PANCHBATTI SD,2019-20,2019-20R0843,8/7/2020,Bharuch,3.3,300,168.0,168.0,0.1,0.0,0.0,251.0,0.1,5.0,12,5470.0,5392.0,3.44,Done,Normal,Yes,Yes,Yes,Yes,Yes,Gprs,Yes,Yes,Not required (જરૂર નથી),Yes,All system ok and wi fi device required. 
507,PANCHBATTI SD,2019-20,2019-20R0129,1/20/2020,Bharuch,2.97,270,128.0,128.0,0.0,0.0,0.0,246.0,0.2,17.0,9.9,6677.0,6721.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok 
508,PANCHBATTI SD,2019-20,2019-20R0131,1/20/2020,Bharuch,2.97,270,150.0,150.0,0.0,0.0,0.0,246.0,0.2,24.0,10,6827.0,6871.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,All system ok
509,BHARUCH CITY EAST,2019-20,2019-20R0478,3/9/2020,Baruch ,2.97,270,300.3,300.3,0.69,0.0,0.0,240.0,0.62,145.0,7.3,5932.0,3756.0,2,Done,Normal,Yes,Yes,Yes,Yes,Yes,Lagavanu,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
510,BHARUCH CITY EAST,2019-20,2019-20R0140,2/13/2020,Bharuch,5.28,480,522.0,262.0,0.5,260.0,0.41,237.0,1.5,230.0,14,12741.0,12638.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
511,BHARUCH CITY EAST,2018-19,2018-19R0130,1/23/2019,Bharuch ,3.25,300,315.0,315.0,0.3,0.0,0.0,236.0,0.3,96.0,7.5,10000.0,10774.0,3.18,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
512,BHARUCH CITY EAST,2018-19,2018-19R0106,1/3/2019,Bharuch,5.2,480,498.0,250.0,0.3,248.0,0.3,240.0,1.8,208.0,14,21000.0,3934.0,0.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
513,BHARUCH CITY EAST,2019-20,2019-20R0060,1/21/2020,Bharuch,3.3,300,290.0,290.0,0.2,0.0,0.0,236.0,0.6,89.0,9.2,8753.0,8852.0,3.95,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
514,RAMNAGAR SD,2019-20,2019-20R0360,5/22/2020,Palanpur road,2.97,270,310.0,310.0,0.8,0.0,0.0,253.0,0.9,234.0,10,5782.0,5767.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
515,SARTHANA SD,2018-19,2018-19R0370,6/3/2019,Nana varachha ,3.3,304.62,355.0,355.0,2.6,0.0,0.0,240.0,3.3,875.0,14,9793.0,9548.0,3.16,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
516,SARTHANA SD,2019-20,2019-20R0731,9/3/2020,Nana varachha ,3.3,300,344.0,344.0,5.4,0.0,0.0,264.0,6.9,1810.0,2,5475.0,5392.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
517,SARTHANA SD,2018-19,2018-19R0364,5/11/2019,Nana varachha,5.28,487.38,495.0,263.0,5.4,232.0,5.4,258.0,10.1,2687.0,4,16.0,16598.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
518,SARTHANA SD,2018-19,2018-19R0319,1/11/2019,Nana varachha ,5.85,540,599.0,300.0,5.9,299.0,5.9,268.0,12.6,3394.0,5,22.0,22390.0,3.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
519,SARTHANA SD,2019-20,2019-20R0984,6/12/2020,Nana varachha,4.95,450,497.0,265.0,6.1,232.0,6.0,270.0,11.0,2936.0,5,9180.0,9305.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
520,SARTHANA SD,2018-19,2018-19R0235,12/20/2018,Nana varachha ,3.25,300,351.0,351.0,4.6,0.0,0.0,254.0,5.9,1554.0,3,12.0,11962.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
521,SARTHANA SD,2018-19,2018-19R0361,5/11/2019,Nana varachha ,3.96,365.54,459.0,270.0,7.87,189.0,5.7,245.0,9.4,2060.0,7,240.0,11530.0,3.1,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
522,SARTHANA SD,2018-19,2018-19R0371,7/2/2019,Nana varachha ,5.94,548.31,614.0,299.0,3.0,315.0,2.8,252.0,6.7,2062.0,9,18.0,18872.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
523,SARTHANA SD,2019-20,2019-20R0798,6/11/2020,Nana varachha ,5.94,540,601.0,301.0,5.8,300.0,6.1,261.0,13.6,3489.0,10,11.0,11591.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
524,SARTHANA SD,2019-20,2019-20R0797,6/11/2020,Nana varachha ,9.9,900,992.0,517.0,5.1,475.0,5.9,477.0,2.82,1297.0,17,18656.0,21288.0,3.97,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
525,SARTHANA SD,2018-19,2018-19R0367,5/29/2019,Nana varachha ,5.94,548.31,597.0,299.0,2.2,298.0,2.3,258.0,5.4,1372.0,12,19.0,19442.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Nathi banavela ,Yes,Ok
526,SARTHANA SD,2019-20,2019-20R0480,12/24/2019,Nana varachha ,5.94,540,616.0,306.0,1.8,310.0,1.8,260.0,4.4,1206.0,12,15.0,15149.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
527,SARTHANA SD,2018-19,2018-19R0366,5/6/2019,Nana varachha ,9.9,913.85,985.0,476.0,4.0,509.0,4.1,261.0,4.1,3179.0,20,32.0,34941.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
528,SARTHANA SD,2018-19,2018-19R0338,1/4/2019,Nana varachha ,5.85,540,595.0,296.0,3.4,299.0,3.3,261.0,7.9,2105.0,12,21.0,21471.0,3.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
529,SARTHANA SD,2019-20,2019-20R0796,6/11/2020,Nana varachha ,9.9,900,1079.0,545.0,1.89,534.0,1.88,249.0,3.4,1807.0,27,18945.0,40729.0,7.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
530,SARTHANA SD,2018-19,2018-19R0337,1/4/2019,Nana varachha ,9.75,900,1069.0,556.0,1.1,513.0,1.7,253.0,2.0,1400.0,24,3807.0,36848.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
531,SARTHANA SD,2017-18,2017-18R0063,1/27/2018,Nana varachha ,3.0,281.25,355.0,355.0,3.4,0.0,0.0,255.0,4.8,1056.0,0.9,16447.0,16730.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
532,SARTHANA SD,2019-20,2019-20R0679,7/18/2020,Nana varachha ,2.97,270,298.0,298.0,3.5,0.0,0.0,258.0,4.0,1034.0,0.8,5278.0,5202.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
533,SARTHANA SD,2019-20,2019-20R0368,6/11/2020,Nana varachha ,4.95,450,533.0,290.0,4.1,243.0,3.66,258.0,7.62,1945.0,2.3,9483.0,9362.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
534,SARTHANA SD,2019-20,2019-20R0837,7/24/2020,Nana varachha ,2.97,270,302.0,302.0,2.6,0.0,0.0,250.0,3.1,755.0,1.6,5076.0,5095.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
535,SARTHANA SD,2019-20,2019-20R0481,3/11/2020,Nana varachha ,3.3,300,345.5,345.5,4.9,0.0,0.0,250.0,6.6,1650.0,2,7473.0,7620.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
536,SARTHANA SD,2019-20,2019-20R0763,7/17/2020,Nana varachha ,2.97,270,304.0,304.0,5.2,0.0,0.0,251.0,5.2,1321.0,6,5120.0,5289.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
537,SARTHANA SD,2019-20,2019-20R0764,7/17/2020,Nana varachha ,2.97,270,308.0,308.0,5.4,0.0,0.0,253.0,5.5,1387.0,2.1,5182.0,5311.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
538,SARTHANA SD,2019-20,2019-20R0720,3/16/2020,Nana varachha ,9.9,900,1040.0,518.0,5.28,522.0,5.28,245.0,7.5,5527.0,9.6,22792.0,22710.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
539,SARTHANA SD,2018-19,2018-19R0100,12/3/2018,Nana varachha,5.2,480,514.0,256.0,9.6,258.0,9.7,250.0,2.4,2646.0,5,20.0,19507.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
540,SARTHANA SD,2018-19,2018-19R0241,12/3/2018,Nana varachha ,5.85,540,609.0,304.0,5.0,305.0,5.0,275.0,10.8,2990.0,6,20000.0,20076.0,3.12,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
541,SARTHANA SD,2018-19,2018-19R0242,12/3/2018,Nana varachha ,5.2,480,654.0,328.0,3.3,326.0,3.3,251.0,3.4,1734.0,11,19552.0,19560.0,3.42,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
542,SARTHANA SD,2019-20,2019-20R0659,2/7/2020,Nana varachha ,2.97,270,303.0,303.0,4.9,0.0,0.0,267.0,5.3,1475.0,3,7364.0,7252.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
543,SARTHANA SD,2019-20,2019-20R0766,5/8/2020,Nana varachha ,4.95,450,514.1,274.5,5.1,239.6,5.1,272.0,9.4,2558.0,6.6,9575.0,9887.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
544,SARTHANA SD,2019-20,2019-20R0553,2/26/2020,Nana varachha ,2.97,270,311.4,311.4,2.9,0.0,0.0,255.6,3.6,844.0,8,7115.0,7280.0,3.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
545,SARTHANA SD,2019-20,2019-20R1017,7/17/2020,Nana varachha ,3.3,300,339.9,339.9,2.4,0.0,0.0,259.0,3.1,785.0,9.7,5501.0,5530.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
546,SARTHANA SD,2019-20,2019-20R1018,7/17/2020,Nana varachha ,3.3,300,338.0,338.0,2.3,0.0,0.0,258.0,2.9,753.0,9.8,5504.0,5503.0,3.29,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
547,SARTHANA SD,2019-20,2019-20R0752,6/12/2020,Nana varachha ,3.3,300,304.5,304.5,1.2,0.0,0.0,250.0,1.4,348.0,8.1,6121.0,6047.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
548,TORRENT,2018-19,2018-19R0051,11/28/2018,Bhojalram soc opp,5.2,480,257.0,257.0,6.8,0.0,0.0,253.0,6.8,1749.0,2.5,18000.0,18909.0,3.29,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
549,TORRENT,2018-19,2018-19RM0373,6/4/2019,Katargam ,5.2,480,950.0,476.0,3.6,474.0,3.7,236.0,5.1,3362.0,5,13000.0,13867.0,2.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
550,TORRENT,2018-19,2018-19R0050,11/28/2018,Surat,5.2,480,519.0,248.0,3.3,271.0,4.1,252.0,7.0,1816.0,2.8,14000.0,17709.0,3.08,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
551,TORRENT,2019-20,2019-20R0604,2/15/2020,Surat,5.94,540,620.0,310.0,4.1,310.0,4.1,236.0,10.2,2456.0,4200,15000.0,15233.0,3.88,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
552,TORRENT,2019-20,2019-20R0756,5/23/2020,Katargam,9.9,900,1058.2,490.8,4.7,567.4,4.5,236.6,6.75,4937.0,9.5,21231.0,21201.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
553,TORRENT,2018-19,2018-19RM0378,3/14/2019,Surat,3.25,300,328.0,328.0,4.2,0.0,0.0,254.0,5.6,1414.0,2900,12000.0,12000.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
554,TORRENT,2018-19,2018-19RM0379,3/14/2019,A. K. Road,3.25,300,329.0,329.0,4.2,0.0,0.0,256.0,5.4,1446.0,3.2,12000.0,12163.0,3.75,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
555,TORRENT,2019-20,2019-20R0894,6/19/2020,Katargam,3.3,300,340.3,340.3,5.0,0.0,0.0,245.0,7.0,1659.0,4100,6340.0,6246.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
556,TORRENT,2019-20,2019-20R0895,6/19/2020,Katargam,3.3,300,337.9,337.9,4.7,0.0,0.0,245.0,6.5,1592.0,4,6358.0,6259.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
557,TORRENT,2019-20,2019-20R0907,6/19/2020,Katargam,3.3,300,335.0,335.0,4.7,0.0,0.0,242.0,5.5,1544.0,4,6338.0,6226.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
558,TORRENT,2018-19,2018-19R0239,1/3/2019,Katargam,5.2,480,544.0,272.0,4.4,272.0,4.5,238.0,10.2,2358.0,7,10000.0,19415.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
559,TORRENT,2019-20,2019-20R0755,5/21/2020,Katargam,5.94,540,617.0,310.0,4.6,307.0,4.6,246.0,12.5,8776.0,17,12000.0,12799.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
560,TORRENT,2019-20,2019-20R0375,6/4/2020,Katargam,3.3,300,358.0,358.0,4.9,0.0,0.0,235.0,6.9,1529.0,5,6425.0,6545.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
561,TORRENT,2019-20,2019-20R0247,2/5/2020,Katargam,5.94,540,623.3,310.5,4.7,312.8,4.7,245.0,11.6,2897.0,9.7,15000.0,14924.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
562,TORRENT,2019-20,2019-20R0548,2/15/2020,Katargam,5.28,480,533.6,272.8,3.2,260.8,3.2,230.0,7.2,1713.0,11,12000.0,12780.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
563,TORRENT,2019-20,2019-20R0596,5/22/2020,Katargam,2.97,270,330.0,330.0,3.2,0.0,0.0,240.0,3.1,915.0,7,5334.0,5420.0,3.24,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
564,TORRENT,2019-20,2019-20R0597,7/7/2020,Katargam,2.97,270,330.0,330.0,5.1,0.0,0.0,245.0,5.1,911.0,7,5844.0,5950.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
565,TORRENT,2019-20,2019-20R0699,7/13/2020,Katargam,5.94,540,627.0,312.0,2.8,315.0,3.9,238.0,7.4,1745.0,13,10000.0,10164.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
566,TORRENT,2017-18,2017-18R0036,12/27/2017,Katargam,2.56,240,244.0,244.0,2.97,0.0,0.0,234.0,2.62,517.0,3.5,8006.0,8256.0,2.24,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
567,TORRENT,2019-20,2019-20R1024,7/13/2020,Katargam,3.3,300,351.0,351.0,2.2,0.0,0.0,225.0,3.4,749.0,8,5724.0,5793.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
568,RANDER TOWN-II,2019-20,2019-20R0078,2/6/2020,Jhangirpura,5.28,480,517.0,256.0,5.7,261.0,4.98,248.0,10.12,2515.0,6,13658.0,13450.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
569,RANDER TOWN-II,2018-19,2018-19R0084,3/11/2019,Jahangipura,5.2,480,541.0,272.0,4.7,269.0,4.6,255.0,9.8,2549.0,6,2000.0,5648.0,1.08,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
570,RANDER TOWN-II,2018-19,2018-19R0097,3/11/2019,Jahngirpura,5.2,480,617.7,307.9,0.8,309.8,0.8,251.0,2.2,580.0,1.9,18000.0,18485.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Luping kaolin navesar thi karyu
571,RANDER TOWN-II,2019-20,2019-20R0162/1,2/28/2020,Jahangirpura,5.28,480,553.0,278.0,4.9,275.0,4.9,254.0,9.75,2511.0,5.6,11439.0,11317.0,3.28,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
572,RANDER TOWN-II,2018-19,2018-19RM0371,4/10/2019,Jangirpura,5.85,540,609.0,304.0,4.7,305.0,4.8,272.0,10.4,2838.0,13,22000.0,21428.0,3.75,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
573,RANDER TOWN-II,2018-19,2018-19Rm0372,4/10/2019,Jahngirpura,5.85,540,606.0,301.0,4.9,305.0,4.9,268.0,11.0,3008.0,14,23000.0,22072.0,3.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
574,RANDER TOWN-II,2018-19,2018-19Rm0391,3/11/2019,Jhangipura,5.2,480,544.1,271.2,4.2,272.9,4.3,257.0,8.9,2322.0,9.2,21000.0,21428.0,4.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
575,RANDER TOWN-II,2019-20,2019-20R0769,9/18/2020,Jhangirpura,5.28,480,543.0,270.0,2.9,273.0,2.7,254.0,6.1,1566.0,14,8178.0,8376.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
576,RANDER TOWN-II,2019-20,2019-20R0351,2/28/2020,Jahngirpura,2.97,270,304.7,304.7,2.5,0.0,0.0,261.0,2.9,730.0,8.1,6792.0,6857.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
577,RANDER TOWN-II,2019-20,2019-20R0696,9/24/2020,Jahagirpura,5.94,540,620.0,344.0,2.2,276.0,2.3,254.0,5.4,1373.0,16,9502.0,9642.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
578,RANDER TOWN-II,2019-20,2019-20R0350,2/28/2020,Jahngirpura ,3.3,300,340.7,340.7,2.0,0.0,0.0,252.0,2.7,671.0,8.6,7511.0,7694.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Paip ma sedling karyu,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
579,RANDER TOWN-II,2019-20,2019-20R0691,8/26/2020,Jahangirpura,5.94,540,610.0,289.0,1.7,321.0,1.7,255.0,4.4,1110.0,16,8816.0,10170.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
580,RANDER TOWN-II,2018-19,2018-19R0073,3/12/2019,Jahangirpura,5.2,480,545.0,271.0,1.7,274.0,1.4,252.0,3.3,860.0,13,20000.0,20485.0,3.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
581,RANDER TOWN-II,2017-18,2017-18R0013,12/7/2017,Jahangirpura,2.24,210,363.0,363.0,1.27,0.0,0.0,243.0,1.37,366.0,4,14532.0,14851.0,4.52,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
582,RANDER TOWN-II,2019-20,2019-20R0605,6/10/2020,Jahangirpura,2.97,270,312.0,312.0,0.5,0.0,0.0,244.0,5.01,163.0,8,5677.0,5823.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
583,RANDER TOWN-II,2019-20,2019-20R0589,6/11/2020,Jahngirpura ,3.3,300,328.0,328.0,0.5,0.0,0.0,251.0,0.6,159.0,9.6,6339.0,6275.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
584,RANDER TOWN-II,2017-18,2017-18R0014,12/7/2017,Jahangirpura,2.24,210,227.0,227.0,0.31,0.0,0.0,241.0,0.25,40.0,0.8,9917.0,10133.0,3.08,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
585,RANDER TOWN-II,2019-20,2019-20R0479,8/27/2020,Jahangirpura,3.3,300,291.0,291.0,0.0,0.0,0.0,251.0,0.1,23.0,10,5663.0,5571.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
586,RANDER TOWN-II,2018-19,2018-19R0297,5/6/2019,Ugat,2.925,270,308.0,308.0,3.5,0.0,0.0,250.0,4.1,1060.0,1.2,10000.0,10160.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Wifi connection karyu,Sedling karyu,Cebal ty correction kari"
587,BHARUCH CITY EAST,2019-20,2019-20R0681,6/11/2020,Bharuch,4.62,420,484.0,243.0,4.9,241.0,4.5,249.0,8.8,2255.0,4.5,9073.0,8953.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
588,RANDER TOWN-II,2018-19,2018-19R1002,4/12/2019,Rander,2.925,270,297.0,297.0,5.3,0.0,0.0,248.0,6.1,1549.0,3.4,10000.0,10750.0,3.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
589,BHARUCH CITY EAST,2018-19,2018-19R0226,2/18/2019,Bharuch,2.275,210,232.0,232.0,4.5,0.0,0.0,257.0,4.0,1063.0,2.4,8222.0,7838.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
590,RANDER TOWN-II,2018-19,2018-19RM0382,5/1/2019,Jhangirpura,3.25,300,340.3,340.3,5.6,0.0,0.0,266.0,6.6,1811.0,3.8,10000.0,10231.0,3.29,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct sedaling corrct/wi fi lagvyu
591,BHARUCH CITY EAST,2018-19,2018-19R0326,2/19/2019,Bharuch,1.95,180,197.0,197.0,5.2,0.0,0.0,266.0,3.4,922.0,2.7,6691.0,8303.0,4.14,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
592,BHARUCH CITY EAST,2019-20,2019-20R0125,3/24/2020,Bharuch,2.97,270,302.0,302.0,5.5,0.0,0.0,270.0,6.5,1312.0,5.5,6927.0,7008.0,3.75,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
593,RANDER TOWN-II,2019-20,2019-20R0784,7/29/2020,Jahngirpura ,3.3,300,324.0,324.0,5.4,0.0,0.0,265.0,6.6,1698.0,6.2,5717.0,5807.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok tartness karyu
594,BHARUCH CITY EAST,2019-20,2019-20R0073,2/6/2020,Bharuch,2.97,270,355.0,355.0,5.1,0.0,0.0,269.0,5.7,544.0,6,7670.0,7824.0,3.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
595,RANDER TOWN-II,2019-20,2019-20R0453,1/27/2020,Jhangirpura ,3.3,300,341.9,341.9,5.3,0.0,0.0,270.0,6.7,1751.0,7.6,9063.0,9114.0,4.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct/sedling
596,RANDER TOWN-II,2019-20,2019-20R0689,7/18/2020,Jahngirpura ,4.95,450,505.0,235.0,4.4,270.0,4.6,271.0,8.4,2232.0,11,8187.0,8562.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Cebal ty correct/sedaling/wi fi configuration 
597,BHARUCH CITY EAST,2019-20,2019-20R0074,2/7/2020,Bharuch,2.97,270,319.0,319.0,3.8,0.0,0.0,272.0,4.1,1146.0,6.3,6819.0,6970.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
598,BHARUCH CITY EAST,2019-20,2019-20R0112,3/4/2020,Bharuch,2.97,270,307.0,307.0,3.1,0.0,0.0,258.0,4.5,1197.0,7.2,5162.0,5517.0,2.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
599,BHARUCH CITY EAST,2018-19,2018-19R0224,2/14/2019,Bharuch,2.275,210,235.0,235.0,3.4,0.0,0.0,261.0,3.1,245.0,5.8,8210.0,8217.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
600,RANDER TOWN-II,2017-18,2017-18R0049,1/17/2018,Jahngirpura,1.92,180,312.0,312.0,3.9,0.0,0.0,249.0,4.5,1107.0,2.2,11561.0,11856.0,4.33,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct/sedaling "
601,RANDER TOWN-II,2019-20,2019-20R0838,8/25/2020,Rander,3.3,300,292.0,292.0,1.3,0.0,0.0,248.0,1.4,344.0,4.9,4219.0,4386.0,2.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok (Ac.(s.p.d)kharab che:
602,MOTA VARACHHA,2018-19,2018-19R0057,12/24/2018,Varcha,5.2,480,560.0,280.0,3.9,280.0,3.5,246.0,8.2,1990.0,4.3,21000.0,20702.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Cebal ty correct 
603,KHARVASA RURAL SD,2019-20,2019-20R0550,5/26/2020,Goja gam,3.3,300,358.0,358.0,5.4,0.0,0.0,258.0,6.5,1655.0,3.1,6643.0,6573.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,On
604,KHARVASA RURAL SD,2019-20,2019-20R0551,5/26/2020,Goja gam,3.3,300,361.0,361.0,4.0,0.0,0.0,262.0,5.9,1394.0,3.1,6498.0,6508.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
605,MOTA VARACHHA,2019-20,2019-20R0577,6/19/2020,Varacha,3.3,300,351.0,351.0,5.2,0.0,0.0,247.0,6.6,1452.0,.3.2,5510.0,6620.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok/cebal ty correct 
606,MOTA VARACHHA,2019-20,2019-20R0578,6/19/2020,Varcha,3.3,300,339.7,339.7,4.9,0.0,0.0,246.0,5.5,1463.0,3.3,4125.0,4991.0,2.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
607,MOTA VARACHHA,2019-20,2019-20R0576,6/19/2020,Vafcha,3.3,300,333.0,333.0,5.4,0.0,0.0,252.0,7.5,1813.0,3.7,4587.0,6488.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok/cebal ty correct 
608,MOTA VARACHHA,2019-20,2019-20R0583,6/19/2020,Varcha,3.3,300,337.0,337.0,4.2,0.0,0.0,252.0,5.2,1310.0,4,5579.0,6326.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty 
609,MOTA VARACHHA,2019-20,2019-20R0084,5/30/2020,Varcha,4.62,420,461.9,231.9,3.9,230.0,4.6,262.0,7.9,2136.0,5.9,8113.0,8392.0,3.21,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
610,MOTA VARACHHA,2019-20,2019-20R0082,5/30/2020,Varacha,4.62,420,466.0,231.0,4.5,235.0,4.7,268.0,7.5,2023.0,7.6,6528.0,8929.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok/cebal ty correct 
611,MOTA VARACHHA,2018-19,2018-19R0056,1/17/2019, Mota varach,5.2,480,537.0,271.0,3.5,266.0,3.5,253.0,6.8,1819.0,9,19000.0,19602.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
