,Sub Division,Year of Installation,Project Name,Meter Installation Date,Village,PV Cap. from Form,Ref. DC V,Actual DC V,String 1: DC V,String 1: DC A,String 2: DC V,String 2: DC A,AC V,AC A,Power (W),E-Today (kWh),E-Total (kWh),Gen. in Solar meter (kWh) ,Avg. Solar generation per kW,Verified,Current Status of Inverter,Check List 1: Connection tightness of AC/DC box is ok?,Check List 2: Tightness nearer to meter connection is ok?,Check List 3: Connection of Earthing & L.A. is ok?,Check List 4: DC/AC connector is ok?,Check List 5: Wire Dressing is ok?,Check List 6: Wifi Connection is ok?,Check List 7: Tightness of U & Z clamp is ok?,Check List 8: Colour of  Welding Joint is ok?,Check List 9: Concrete Block is there?,Check  List 10: Visual checking of all parts,Observation
612,MOTA VARACHHA,2019-20,2019-20R0657,6/18/2020,Varacha,5.94,540,603.0,302.0,4.0,301.0,4.3,257.0,9.3,2124.0,11,11000.0,11280.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
613,MOTA VARACHHA,2019-20,2019-20R0656,6/18/2020,Varacha,5.94,540,601.9,269.7,3.2,332.2,3.6,260.0,8.9,2359.0,10,10000.0,10616.0,3.27,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok/cebal ty correct 
614,MOTA VARACHHA,2019-20,2019-20R0081,6/5/2020,Joshi faliyu. Mota varcha,3.3,300,316.0,316.0,5.4,0.0,0.0,255.0,5.1,1190.0,6,6570.0,6699.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
615,MOTA VARACHHA,2019-20,2019-20R0083,5/30/2020,Joshi faliyu. Mota varcha,4.62,420,476.0,280.0,3.1,196.0,3.3,257.0,5.1,1598.0,8.9,8759.0,8887.0,3.4,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
616,MOTA VARACHHA,2018-19,2018-19R0052,1/1/2019,Varacha,3.25,300,343.2,343.2,3.6,0.0,0.0,245.0,4.8,1181.0,5.4,5330.0,11735.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok wi fi correction/cebal ty
617,MOTA VARACHHA,2019-20,2019-20R0080,6/15/2020,Varacha,4.62,420,495.6,246.8,3.0,248.8,2.8,264.0,5.4,1405.0,8.2,7798.0,8089.0,3.18,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok/cebal ty correct 
618,MOTA VARACHHA,2019-20,2019-20R0079,6/15/2020,Mota varcha,5.94,540,648.0,324.0,2.5,324.0,2.5,265.0,5.9,1758.0,11,10000.0,10100.0,3.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
619,MOTA VARACHHA,2019-20,2019-20R0867,9/18/2020,Varacha,4.62,420,484.1,243.8,2.8,240.3,2.9,258.0,5.1,1283.0,9.4,6903.0,7099.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok/ cebal ty correct 
620,MOTA VARACHHA,2019-20,2019-20R0672-1,5/28/2020, Mota varcha,3.3,300,340.0,340.0,2.7,0.0,0.0,245.0,3.7,919.0,8.2,6408.0,6348.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
621,MOTA VARACHHA,2019-20,2019-20R0049,6/5/2020,Varacha,2.97,270,312.9,312.9,3.1,0.0,0.0,243.0,3.5,897.0,2.6,5590.0,5737.0,3.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok/cebal ty correct 
622,MOTA VARACHHA,2019-20,2019-20R0579,9/16/2020,Varcha,3.3,300,346.2,346.2,2.0,0.0,0.0,246.0,2.8,679.0,8.4,5161.0,5027.0,3.33,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok/cebal ty correct 
623,MOTA VARACHHA,2019-20,2019-20R0781,6/18/2020,Mota varcha,3.3,300,345.0,345.0,4.2,0.0,0.0,239.0,4.2,1025.0,1.1,5675.0,6447.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
624,TORRENT,2018-19,2018-19R0258,12/21/2018,Bhatar ,3.25,300,345.5,345.5,3.7,0.0,0.0,232.0,5.5,1277.0,1.4,12000.0,12612.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok /(cebal ty)correct 
625,TORRENT,2017-18,2017-18R0045,1/9/2018,Ghod dod road,1.92,180,207.0,207.0,4.2,0.0,0.0,220.0,3.25,740.0,1,9942.0,10270.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
626,TORRENT,2019-20,2019-20R0858,9/9/2020,Majura gate,9.9,900,1036.0,518.0,5.0,518.0,5.0,243.0,5.9,4523.0,7.9,4902.0,4769.0,1.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
627,TORRENT,2018-19,2018-19R0277,2/16/2019,Bhatar ,4.875,450,263.1,263.1,4.6,0.0,0.0,239.0,6.7,1644.0,2.4,16000.0,16429.0,3.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok(luping change karyu shedo auto hato,cebal ty correct "
628,TORRENT,2018-19,2018-19R0029,11/20/2018,Ghod dod road,5.0,461.54,539.0,272.0,4.7,267.0,4.8,250.0,10.1,2532.0,5.6,18000.0,21252.0,3.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
629,TORRENT,2018-19,2018-19R0350,2/22/2019,Bhatar ,4.55,420,464.6,232.3,4.3,232.3,4.5,253.0,8.1,2076.0,5.1,16000.0,16324.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok (cebal ty correct)
630,TORRENT,2019-20,2019-20R0567,2/24/2020,Bhatar,5.28,480,551.0,281.0,4.9,270.0,4.5,250.0,9.6,2464.0,9.5,13017.0,12870.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wi fi lagavanu che k star,Yes,Yes,Yes,Yes,"Ok cebal ty correct,wi fi lagavanu che k star"
631,TORRENT,2019-20,2019-20R0730,9/21/2020,Ghod dodroad,5.28,480,518.0,264.0,4.7,254.0,4.0,259.0,9.6,2471.0,6.4,6880.0,7340.0,3.03,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
632,TORRENT,2019-20,2019-20R0564,2/21/2020,Bhatar,3.3,300,336.0,336.0,4.2,0.0,0.0,240.0,5.9,1377.0,3.6,7546.0,7666.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok cebal ty correct Wi fi lagavanu che k solar
633,TORRENT,2019-20,2019-20R0295,3/17/2020,Ghod dod road,3.3,300,365.0,365.0,0.7,0.0,0.0,248.0,6.1,1542.0,4.4,7642.0,7823.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
634,TORRENT,2019-20,2019-20R0693,9/2/2020,Bhatar,4.95,450,502.1,232.6,4.7,269.5,5.0,244.0,9.8,2355.0,6.3,7959.0,8136.0,3.44,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
635,TORRENT,2019-20,2019-20R0241,8/19/2020,Bhatar,3.3,300,328.8,328.8,4.8,0.0,0.0,244.0,6.8,1399.0,4.6,5184.0,5104.0,3.14,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok penal kharab che (cebal ty correct 
636,PIPLOD,2018-19,2018-19R0247,1/24/2019,Vesu,4.55,420,513.2,255.8,1.2,257.4,1.4,248.0,2.5,700.0,10,15000.0,16213.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
637,PIPLOD,2019-20,2019-20R1039,8/13/2020,Vesu,9.9,900,1055.7,352.9,1.8,702.8,1.7,250.0,2.5,1829.0,26,14000.0,14367.0,2.91,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
638,PIPLOD,2019-20,2019-20R0950,8/31/2020,Vesu,9.9,900,1043.0,542.0,1.6,501.0,1.2,244.0,2.1,1717.0,27,16000.0,16264.0,3.42,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
639,PIPLOD,2019-20,2019-20R0930,8/31/2020,Vesu,5.94,540,568.0,238.0,1.1,330.0,1.3,248.0,3.1,773.0,15,9403.0,9561.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
640,PIPLOD,2018-19,2018-19R0238,3/7/2019,Vesu,5.85,540,651.0,314.0,1.3,337.0,0.1,247.0,2.1,544.0,10,20000.0,20643.0,3.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
641,PIPLOD,2019-20,2019-20R0392,5/20/2020,Vesu,5.94,540,561.0,311.0,0.7,250.0,0.8,232.0,1.9,448.0,17,10000.0,10436.0,3.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
642,PIPLOD,2019-20,2019-20R0410,1/18/2020,Piplod,3.3,300,346.0,346.0,0.7,0.0,0.0,248.0,1.0,251.0,10,8881.0,9145.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok(xebal ty correct)add:sudharvanu che
643,PIPLOD,2019-20,2019-20R0896,8/22/2020,Vesu,3.3,300,340.0,340.0,0.5,0.0,0.0,243.0,0.7,178.0,8.9,4743.0,4686.0,2.9,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok/upar javadidhu nathi
644,PIPLOD,2019-20,2019-20R0973,9/3/2020,Piplod,3.3,300,294.0,294.0,0.4,0.0,0.0,247.0,0.5,143.0,10,5700.0,5854.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
645,PIPLOD,2018-19,2018-19R0197,2/18/2019,Piplod,5.2,480,519.9,262.5,0.2,257.4,0.2,250.0,1.8,201.0,15,20000.0,19828.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok(cebal ty correct)
646,TORRENT,2019-20,2019-20R0571,3/17/2020,Bhatar ,2.97,270,328.7,328.7,2.7,0.0,0.0,236.0,2.8,678.0,0.8,6409.0,6675.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok/L.a no road hatavano che + la no road ek nakhvano baki che a nakhvo
647,TORRENT,2019-20,2019-20R0570,3/17/2020,Bhatar,2.97,270,376.7,376.7,2.1,0.0,0.0,236.2,2.8,652.0,0.8,6311.0,6521.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok /
648,TORRENT,2019-20,2019-20R0569,3/17/2020,Bhatar,2.97,270,335.0,335.0,2.5,0.0,0.0,234.0,3.1,740.0,0.9,6659.0,6877.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
649,TORRENT,2019-20,2019-20R0772,11/4/2020, Udhana,4.95,450,500.0,250.0,2.2,250.0,2.5,237.0,1.8,1200.0,1.6,6388.0,6399.0,3.11,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
650,TORRENT,2018-19,2018-19RM0384,3/22/2019,Udhana,5.2,480,541.0,269.0,2.4,272.0,2.8,246.0,6.1,1540.0,2.3,16000.0,17998.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
651,TORRENT,2019-20,2019-20R0493,2/21/2020,Udhana,5.28,480,575.0,292.0,3.94,283.0,3.84,242.0,7.75,1906.0,2.6,13172.0,13091.0,3.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
652,TORRENT,2019-20,2019-20R0728,7/25/2020,Piplod,19.8,1800,1392.1,679.3,9.7,712.8,4.8,241.0,13.8,9257.0,15,30000.0,31741.0,3.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok 
653,TORRENT,2019-20,2019-20R0851,8/27/2020,Bombay market,3.3,300,343.0,343.0,4.6,0.0,0.0,232.0,6.6,1511.0,2.8,4923.0,4823.0,3.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
654,TORRENT,2019-20,2019-20R0865,8/27/2020,Bombay market,3.3,300,346.0,346.0,4.3,0.0,0.0,230.0,6.5,1447.0,2.8,5416.0,6011.0,3.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,2invetor che
655,TORRENT,2019-20,2019-20R0740,7/6/2020,Bombay market,5.94,540,603.0,298.0,4.9,305.0,5.3,252.0,11.9,2950.0,6.5,11000.0,10952.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
656,TORRENT,2018-19,2018-19R0101,3/12/2019,Piplod ,5.85,540,621.0,308.0,4.6,313.0,4.4,244.0,11.3,2777.0,5.4,21000.0,21259.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Cebal ty correct 
657,PIPLOD,2018-19,2018-19R0102,3/12/2019,Piplod ,5.85,540,613.0,305.0,4.4,308.0,4.3,246.0,10.7,2701.0,5.1,21000.0,21407.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok/cebal ty correct 
658,TORRENT,2018-19,2018-19R0283,2/1/2019,Matavadi,5.2,480,545.0,271.0,3.3,274.0,3.9,243.0,8.7,2166.0,6.2,18000.0,17886.0,3.25,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
659,PIPLOD,2019-20,2019-20R0762,11/3/2020,Umra,3.3,300,331.0,331.0,4.5,0.0,0.0,249.0,5.9,1433.0,3.3,4991.0,4899.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok cebal ty correct 
660,PIPLOD,2019-20,2019-20R0438,9/3/2020,Piplod ,3.3,300,385.4,385.4,4.0,0.0,0.0,241.0,5.9,1395.0,2.6,4703.0,4737.0,3,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
661,TORRENT,2019-20,2019-20R0623,5/27/2020,Nanived,3.3,300,327.0,327.0,2.8,0.0,0.0,244.0,3.0,934.0,8.3,6968.0,6919.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
662,BAMROLI SD,2019-20,2019-20R0721,7/22/2020,Bamroli,3.3,300,334.5,334.5,1.3,0.0,0.0,245.0,1.6,418.0,6,5487.0,5410.0,3.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok / cebal ty correct/luping sarkhu karyu
663,BAMROLI SD,2019-20,2019-20R0692,7/14/2020,Bamroli,3.3,300,365.0,365.0,1.8,0.0,0.0,239.0,2.7,575.0,8.1,5859.0,5765.0,3.3,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
664,TORRENT,2018-19,2018-19R0349,4/8/2019,Dabholi char rasta,3.25,300,353.0,353.0,1.5,0.0,0.0,246.0,2.4,613.0,7.3,11000.0,11000.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
665,BAMROLI SD,2018-19,2018-19R0349-A,3/27/2019,Pandeshwara,2.925,270,306.0,306.0,1.5,0.0,0.0,225.0,2.0,443.0,5.9,3654.0,10583.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cabal ty correct 
666,TORRENT,2019-20,2019-20R0023,3/3/2020,Majuraget,9.9,900,1006.7,526.7,1.58,480.0,1.55,230.7,2.37,1629.0,23.5,22844.0,22806.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok cebal ty correct, sedaling "
667,TORRENT,2018-19,2018-19R0198,4/3/2019,Trikam nagar,5.85,540,628.0,316.0,2.6,312.0,2.7,242.0,6.9,1718.0,13,20000.0,3880.0,0.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
668,TORRENT,2018-19,2018-19R0199,4/3/2019,Trikam nagar,3.25,300,335.0,335.0,2.6,0.0,0.0,239.0,3.8,917.0,7.4,11.0,1145.0,0.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
669,TORRENT,2018-19,2018-19R0237,11/19/2018,Trikam nagar,5.2,480,550.0,275.0,4.8,275.0,4.8,236.0,5.6,1354.0,12,21000.0,20773.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
670,AMALSAD O&M SD,2019-20,2019-20R0595,2/24/2020,Amalsad,3.3,300,273.0,273.0,5.8,0.0,0.0,254.0,5.9,1508.0,0,7145.0,7145.0,3.22,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Enveter badalyu
671,AMALSAD O&M SD,2019-20,2019-20R1020,7/2/2020,Amalsad,2.97,270,301.2,301.2,6.1,0.0,0.0,256.0,7.0,1750.0,4.2,5736.0,5806.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
672,AMALSAD O&M SD,2019-20,2018-19R0144,1/17/2019,Vasan,3.25,295.45,336.0,336.0,6.1,0.0,0.0,270.0,7.2,1853.0,6.3,13000.0,13679.0,3.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
673,AMALSAD O&M SD,2018-19,2018-19R0145,1/17/2019,Vasan. Amalsad,3.25,300,344.0,344.0,5.8,0.0,0.0,267.0,8.8,2015.0,6.2,2411.0,2640.0,0.76,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
674,AMALSAD O&M SD,2018-19,2018-19R0139,1/17/2019,Vasan,3.25,300,339.0,339.0,5.4,0.0,0.0,265.0,6.8,1847.0,5.8,10000.0,10673.0,3.05,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok wi fi configuration karyu
675,AMALSAD O&M SD,2019-20,2019-20R0783,6/18/2020,Vasan. Amalsad,3.3,300,340.0,340.0,5.9,0.0,0.0,264.0,7.6,2004.0,6.7,6722.0,6617.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
676,AMALSAD O&M SD,2019-20,2019-20R0345,2/21/2020,Kotha,3.3,300,337.0,337.0,6.0,0.0,0.0,271.0,7.4,1960.0,7,8395.0,8520.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
677,AMALSAD O&M SD,2019-20,2019-20R0903,7/8/2020,Mendhar,3.3,300,342.0,342.0,5.1,0.0,0.0,266.0,6.5,1694.0,9.3,6834.0,6741.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok /cebal ty correct 
678,AMALSAD O&M SD,2019-20,2019-20R0887,7/9/2020,Amalsad,3.3,300,334.0,334.0,4.6,0.0,0.0,257.0,5.9,1491.0,8.6,5711.0,5764.0,3.26,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
679,AMALSAD O&M SD,2019-20,2019-20R0330,2/21/2020,Amalsad,2.97,270,309.0,309.0,3.9,0.0,0.0,255.0,4.12,1078.0,1.4,181.0,6934.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
680,AMALSAD O&M SD,2019-20,2019-20R0329,2/21/2020,Amalsad,2.97,270,330.0,330.0,3.11,0.0,0.0,255.0,3.25,827.0,7.3,3778.0,7212.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
681,AMALSAD O&M SD,2019-20,2019-20R0864,6/18/2020,Amalsad,3.3,300,336.0,336.0,3.1,0.0,0.0,256.0,4.0,1000.0,10,6177.0,6220.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok cebal ty correct 
682,AMALSAD O&M SD,2019-20,2019-20R0573,2/22/2020,Dhamdachh,3.3,300,347.0,347.0,2.6,0.0,0.0,250.0,3.5,861.0,10,4583.0,6874.0,3.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok/system badleliche
683,AMALSAD O&M SD,2019-20,2019-20R0345,2/21/2020,Kotha. Amalsad,3.3,300,321.0,321.0,5.7,0.0,0.0,259.0,7.1,1819.0,7,12000.0,12138.0,5.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
684,AMALSAD O&M SD,2019-20,2019-20R0647,2/22/2020,Kacholi,2.97,270,320.0,320.0,2.19,0.0,0.0,257.0,2.62,721.0,6.6,7453.0,7659.0,3.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
685,AMALSAD O&M SD,2019-20,2019-20R0586,2/22/2020,Kacholi,5.94,540,611.0,313.0,5.5,298.0,5.4,269.0,11.4,3163.0,13,14000.0,14898.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
686,AMALSAD O&M SD,2019-20,2019-20R0333,1/25/2020,Kacholi,5.94,540,632.0,319.0,4.9,313.0,4.92,259.0,12.0,3024.0,15,15000.0,15192.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
687,AMALSAD O&M SD,2019-20,2019-20R0575,2/24/2020,Kachholi,3.3,300,299.0,299.0,4.8,0.0,0.0,260.0,5.5,1427.0,7.1,7838.0,8080.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Installed new wifi,Yes,Yes,Yes,Yes,1 Module bypass die to cricket found in module
688,AMALSAD O&M SD,2019-20,2019-20R0331,3/20/2020,Kacholi,5.28,480,554.0,276.0,3.4,278.0,4.3,245.0,5.4,2338.0,6.8,12687.0,12727.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
689,AMALSAD O&M SD,2019-20,2019-20R0334,2/22/2020,Kacholi,5.28,480,561.0,280.0,4.7,281.0,3.58,253.0,10.37,2165.0,13.3,13396.0,13585.0,3.76,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
690,AMALSAD O&M SD,2019-20,2019-20R0335,2/22/2020,Kacholi,5.28,480,524.0,276.0,2.35,248.0,2.44,250.0,7.87,1433.0,14,13265.0,13472.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
691,AMALSAD O&M SD,2019-20,2019-20R0932,6/19/2020,Kachholi,5.28,480,524.0,257.0,1.6,267.0,1.7,247.0,3.5,874.0,12,9735.0,9996.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
692,AMALSAD O&M SD,2019-20,2019-20R0342,2/25/2020,Kachoi,5.28,480,498.0,245.0,1.43,253.0,1.1,249.0,2.62,709.0,8.4,12554.0,12654.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
693,AMALSAD O&M SD,2019-20,2019-20R0336,2/21/2020,Kacholi,5.28,480,552.0,272.0,1.6,280.0,1.5,251.0,3.2,791.0,14.2,12994.0,12871.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
694,AMALSAD O&M SD,2018-19,2018-19R0284,5/24/2019,Kacholi,4.875,450,562.0,301.0,1.4,261.0,1.2,252.0,2.5,924.0,9.8,14000.0,14426.0,3.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
695,AMALSAD O&M SD,2019-20,2019-20R1019,6/18/2020,Kachholi,5.94,540,622.0,312.0,1.7,310.0,1.6,251.0,3.9,984.0,15,10000.0,10964.0,3.25,Done,Normal,Yes,Yes,Yes,Yes,Yes,New wifi installed,Yes,Yes,Yes,Yes,Modules not cleaned since 1 year
696,BHARUCH CITY EAST,2019-20,2019-20R0120,3/12/2020,ZADESHWAR,2.97,270,329.0,329.0,5.4,0.0,0.0,251.0,7.0,1726.0,3400,1396.0,7350.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Customer module cleaning monthly.
697,BHARUCH (RURAL) SD,2019-20,2019-20R0642,3/17/2020,ZADESHWAR,2.97,270,320.0,320.0,6.1,0.0,0.0,253.0,6.6,1683.0,4.7,6880.0,7098.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Repair pipe,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Module not cleaning
698,BHARUCH (RURAL) SD,2018-19,2018-19R0194,3/1/2019,ZADESHWAR,2.925,270,310.0,310.0,6.2,0.0,0.0,253.0,7.5,1931.0,6.1,10000.0,10274.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Pipe ,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,All done.
699,BHARUCH (RURAL) SD,2019-20,2019-20R0641,3/21/2020,Zadeshwar,2.97,270,318.0,318.0,6.5,0.0,0.0,258.0,7.2,1874.0,10.1,6973.0,7218.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Cable pipe & LA repair,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,No
700,BHARUCH (RURAL) SD,2019-20,2019-20R0661,6/16/2020,Zadeshwar,3.3,300,349.0,349.0,5.9,0.0,0.0,260.0,7.9,1988.0,5.8,6321.0,6517.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,No
701,BHARUCH (RURAL) SD,2018-19,2018-19R0251,3/16/2019,Zadeshwar,2.275,210,248.0,248.0,5.7,0.0,0.0,275.0,5.0,1389.0,2.2,7979.0,8043.0,3.42,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Generation issue.
702,BARDOLI (R) SDN,2019-20,2019-20R0022,12/22/2019,Baben,4.95,450,526.0,241.0,5.57,285.0,3.36,251.0,6.7,1542.0,2,18149.0,167.0,0.04,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Solar metar badlelu che ok
703,BARDOLI (R) SDN,2019-20,2019-20R0021,12/22/2019,Baben,4.95,450,522.0,289.0,3.63,233.0,4.12,256.0,7.7,2143.0,1.9,14330.0,492.0,0.13,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Solar metar badlelu che
704,BARDOLI (T) SDN,2019-20,2019-20R0016,12/17/2019,Bardoli,5.94,540,595.0,301.0,5.4,294.0,5.5,264.0,12.1,3260.0,4,16000.0,16790.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
705,BARDOLI (T) SDN,2018-19,2018-19R0043,12/4/2018,Bardoli,5.85,540,530.0,241.0,11.5,289.0,5.9,269.0,9.8,2679.0,8100,21000.0,20316.0,3.04,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
706,BARDOLI (T) SDN,2018-19,2018-19R0127,12/4/2018,Bardoli,9.75,900,505.0,505.0,11.2,0.0,0.0,260.0,6.5,6144.0,10,42000.0,43866.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok  
707,BARDOLI (T) SDN,2018-19,2018-19R0308,1/21/2019,Bardoli,5.2,480,533.0,267.0,2.5,266.0,2.6,265.0,5.1,1406.0,0,17000.0,17627.0,3.09,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Hpd badli che ac box ni
708,BARDOLI (T) SDN,2018-19,2018-19R0308-A,1/21/2019,Bardoli,5.2,480,548.0,277.0,3.8,271.0,4.1,263.0,8.1,2153.0,8400,21000.0,20954.0,3.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
709,BARDOLI (T) SDN,2019-20,2019-20R0017,12/14/2019,Bardoli,5.94,540,656.0,330.0,2.9,326.0,2.9,256.0,7.9,1975.0,9.6,16000.0,16767.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
710,BARDOLI (T) SDN,2019-20,2019-20R0043,1/20/2020,Bardoli,5.94,540,641.0,357.0,3.1,284.0,3.1,258.0,7.1,1799.0,10,3908.0,12560.0,2.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
711,BARDOLI (T) SDN,2019-20,2019-20R0384,1/20/2020,Bardoli,3.96,360,484.0,270.0,3.57,214.0,3.0,258.0,4.58,1290.0,9.1,2684.0,10436.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
712,BARDOLI (T) SDN,2019-20,2019-20R0476,12/11/2019,Bardoli,5.94,540,646.0,329.0,1.6,317.0,1.8,253.0,4.6,1180.0,13,16000.0,13596.0,2.96,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
713,BARDOLI (T) SDN,2018-19,2018-19R0104,12/4/2018,Bardoli,4.875,450,502.0,224.0,0.5,278.0,0.6,250.0,0.5,361.0,8.7,4256.0,2899.0,0.52,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
714,BARDOLI (T) SDN,2018-19,2018-19R0182,12/4/2018,Bardoli,4.875,450,494.0,266.0,0.2,228.0,0.1,261.0,1.0,124.0,7.9,5140.0,14557.0,2.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
715,BARDOLI (T) SDN,2019-20,2019-20R0287,6/18/2020,Bardoli,9.9,900,1043.0,533.0,3.6,510.0,3.68,266.0,3.3,3012.0,8.5,20012.0,20135.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
716,BARDOLI (T) SDN,2018-19,2018-19R0358,4/8/2019,Bardoli,2.925,270,320.0,320.0,1.2,0.0,0.0,262.0,1.5,277.0,6,9269.0,7281.0,2.44,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
717,BARDOLI (T) SDN,2018-19,2018-19R0357,4/5/2019,Bardoli,3.25,300,361.0,361.0,2.3,0.0,0.0,273.0,2.7,1787.0,3.9,10000.0,10843.0,3.26,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
718,BARDOLI (T) SDN,2018-19,2018-19R0355,4/8/2019,Bardoli,2.925,270,305.0,305.0,1.7,0.0,0.0,271.0,1.7,365.0,4.3,8779.0,9001.0,3.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
719,BARDOLI (T) SDN,2019-20,2019-20R0467,12/21/2019,Bardoli,4.62,420,488.0,226.0,4.26,262.0,4.53,263.0,1.62,353.0,6,12182.0,9189.0,2.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
720,BARDOLI (T) SDN,2019-20,2019-20R0266,2/15/2020,Bardoli,7.92,720,872.0,436.0,6.0,436.0,6.0,264.0,6.4,4898.0,16,21000.0,22182.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
721,BARDOLI (T) SDN,2019-20,2019-20R0817,7/4/2020,Bardoli,7.92,720,816.0,355.0,4.1,461.0,4.3,260.0,4.2,3328.0,13,13000.0,14400.0,3.21,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
722,BARDOLI (T) SDN,2019-20,2019-20R0974,8/11/2020,Bardoli,4.62,420,573.0,286.0,0.0,287.0,0.0,0.0,0.0,0.0,8.5,8223.0,0.0,0,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,G. E. B. No power nathi gar ma
723,BARDOLI (T) SDN,2019-20,2019-20R0975,8/11/2020,Bardoli,4.62,420,574.0,287.0,0.0,287.0,0.0,0.0,0.0,0.0,8.5,8197.0,0.0,0,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,G. E. B. No power nathi gar ma
724,BARDOLI (T) SDN,2019-20,2019-20R0816,8/8/2020,Bardoli,3.3,300,411.0,411.0,0.0,0.0,0.0,0.0,0.0,0.0,6,5762.0,0.0,0,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,G. E. B no power nathi gar ma
725,BARDOLI (T) SDN,2019-20,2019-20R0387,1/18/2020,Bardoli,2.97,270,267.0,267.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3,7836.0,0.0,0,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,G. E. B no power nathi gar ma
726,BARDOLI (R) SDN,2019-20,2019-20R0558,3/17/2020,Bardoli,2.97,270,303.0,303.0,6.1,0.0,0.0,275.0,6.3,1766.0,6.4,7145.0,7355.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
727,BARDOLI (R) SDN,2019-20,2019-20R0292,6/18/2020,Bardoli,9.9,900,1023.0,509.0,6.4,514.0,6.5,252.0,8.4,6590.0,25.9,21102.0,21066.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Cebal ty correct, enveter no colling fan bandh che"
728,BARDOLI (T) SDN,2019-20,2019-20R0289,6/16/2020,Bardoli,4.95,450,537.9,257.9,4.79,280.0,4.7,274.6,6.7,1800.0,9.9,9359.0,9528.0,3.28,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok cebal ty correct 
729,BARDOLI (T) SDN,2019-20,2019-20R0751,10/6/2020,Bardoli,4.95,450,524.0,243.0,4.5,281.0,4.8,265.0,9.5,2469.0,13,7853.0,8049.0,3.42,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
730,BARDOLI (T) SDN,2019-20,2019-20R0770,9/9/2020,Bardoli,3.3,300,342.0,342.0,6.1,0.0,0.0,257.0,7.8,1959.0,10,5740.0,5682.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,0k
731,BARDOLI (T) SDN,2019-20,2019-20R0456,1/20/2020,Bardoli,4.95,450,541.0,291.0,4.4,250.0,4.5,260.0,11.9,1690.0,16.2,13427.0,13501.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok cebal ty correct 
732,BARDOLI (T) SDN,2019-20,2019-20R0161,5/14/2020,Bardoli,4.62,420,500.0,248.0,3.4,252.0,3.5,251.0,6.6,1650.0,10,9005.0,9286.0,3.24,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
733,BARDOLI (T) SDN,2019-20,2019-20R0388,1/22/2020,Bardoli,2.97,270,302.0,302.0,4.9,0.0,0.0,251.0,5.9,1447.0,9.8,8032.0,8316.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,2 banavana,Yes,Ok cebal ty mayri concrit block banavana
734,BARDOLI (T) SDN,2019-20,2019-20R0376,1/22/2020,Bardoli,3.3,300,390.0,390.0,2.5,0.0,0.0,254.0,3.7,873.0,8.5,8164.0,8432.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
735,BARDOLI (T) SDN,2019-20,2019-20R0032,1/22/2020,Bardoli,4.95,450,549.0,294.0,2.52,255.0,2.54,253.0,5.75,1353.0,15.1,12645.0,12510.0,3.45,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
736,BARDOLI (T) SDN,2019-20,2019-20R0857,7/3/2020,Bardoli,3.3,300,365.0,365.0,3.2,0.0,0.0,258.0,4.4,1114.0,11,6450.0,6354.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
737,BARDOLI (T) SDN,2019-20,2019-20R0427,4/27/2020,Bardoli,2.97,270,328.0,328.0,2.5,0.0,0.0,257.0,3.1,789.0,8.6,5792.0,6061.0,3.2,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
738,BARDOLI (T) SDN,2019-20,2019-20R0815,7/22/2020,Bardoli ,3.3,300,381.0,381.0,2.0,0.0,0.0,242.0,3.1,731.0,12,6319.0,6295.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
739,BARDOLI (T) SDN,2019-20,2019-20R0013,1/20/2020,Bardoli,4.95,450,524.0,281.0,3.2,243.0,3.22,253.0,6.75,1701.0,21.4,14080.0,14004.0,3.85,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, wi fi configuration karyu"
740,BARDOLI (T) SDN,2019-20,2019-20R0978,8/5/2020,Bardoli,5.28,480,413.0,209.0,2.3,204.0,2.5,245.0,4.3,877.0,19,9734.0,9907.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok wi fi configuration karyu
741,BARDOLI (T) SDN,2019-20,2019-20R0540,1/22/2020,Bardoli,9.9,900,1083.0,541.0,5.58,542.0,5.57,541.0,5.84,5774.0,13.5,24998.0,24945.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
742,BARDOLI (T) SDN,2018-19,2018-19R0303,1/21/2019,Bardoli,5.2,480,524.0,262.0,4.1,262.0,4.1,263.0,6.7,2590.0,5.2,20000.0,20327.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok/makan vechaygayu che Nava malik no number nathi
743,BARDOLI (T) SDN,2019-20,2019-20R0087,12/11/2019,Bardoli,5.94,540,622.0,315.0,6.0,307.0,6.5,268.0,14.0,3743.0,10,1325.0,17587.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct, enveter badlelu che"
744,BARDOLI (T) SDN,2019-20,2019-20R0664,5/7/2020,Bardoli,3.3,300,350.0,350.0,5.6,0.0,0.0,243.0,7.12,1740.0,5.7,7030.0,411290.0,198.15,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
745,BARDOLI (T) SDN,2019-20,2019-20R0994,6/30/2020,Bardoli,3.3,300,345.0,345.0,6.8,0.0,0.0,262.0,9.1,2296.0,8200,6837.0,6733.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
746,BARDOLI (T) SDN,2019-20,2019-20R1011,6/30/2020,Bardoli,3.3,300,351.0,351.0,6.8,0.0,0.0,261.0,9.1,2312.0,8.1,6866.0,6778.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Banavel che,Yes,Ok
747,BARDOLI (T) SDN,2019-20,2019-20R1012,6/30/2020,Bardoli,3.3,300,330.0,330.0,7.6,0.0,0.0,263.0,9.5,2425.0,8.9,6957.0,6804.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Banavel che,Yes,Ok
748,BARDOLI (T) SDN,2019-20,2019-20R0995,6/19/2020,Bardoli,4.95,450,503.0,265.0,6.5,238.0,5.3,271.0,11.2,3223.0,12,10000.0,10398.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok ,cabal ty correct "
749,BARDOLI (T) SDN,2019-20,2019-20R0716,5/5/2020,Bardoli,5.28,480,572.0,280.0,4.8,292.0,4.9,271.0,10.4,2744.0,11,11000.0,11658.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
750,BARDOLI (T) SDN,2019-20,2019-20R0268,1/28/2020,Bardoli,5.28,480,564.0,287.0,5.2,277.0,4.9,263.0,10.9,2810.0,12,2936.0,13637.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct ,enveter badlelu che"
751,BARDOLI (T) SDN,2019-20,2019-20R0261,5/14/2020,Bardoli ,2.97,270,332.0,332.0,3.2,0.0,0.0,262.0,4.0,865.0,7,5850.0,5883.0,3.18,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
752,BARDOLI (T) SDN,2019-20,2019-20R0633,5/5/2020,Bardoli,5.94,540,660.0,324.6,4.1,335.4,4.1,236.0,10.3,2632.0,18,12000.0,12852.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Cebal ty correct, sedaling "
753,BARDOLI (T) SDN,2019-20,2019-20R0725,6/18/2020,Bardoli,5.94,540,643.0,312.0,3.2,331.0,3.3,258.0,8.2,2127.0,19,10000.0,11793.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
754,BARDOLI (T) SDN,2019-20,2019-20R0886,7/23/2020,Bardoli ,3.3,300,312.0,312.0,3.6,0.0,0.0,260.0,3.1,7091.0,11,5527.0,5549.0,3.05,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
755,BARDOLI (T) SDN,2019-20,2019-20R0262,5/5/2020,Bardoli,2.97,270,315.0,315.0,2.9,0.0,0.0,259.0,3.4,867.0,12,6826.0,6835.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
756,BARDOLI (T) SDN,2019-20,2019-20R0990,7/23/2020,Bardoli,4.95,450,527.0,253.0,1.8,274.0,1.7,248.0,3.7,924.0,16,8298.0,8580.0,3.14,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
757,KADODARA O&M SD,2019-20,2019-20R0507,8/25/2020,Chalthan,5.28,480,530.0,294.0,3.7,236.0,4.3,234.0,9.8,2256.0,3.4,6955.0,7086.0,2.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,1 penal tuteli che"
758,KADODARA O&M SD,2019-20,2019-20R0258,2/14/2020,Calthan,3.3,300,370.0,370.0,4.4,0.0,0.0,245.0,5.7,1586.0,2.4,7765.0,7972.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
759,KADODARA O&M SD,2019-20,2019-20R1001,7/30/2020,Chalthan,5.94,540,630.0,316.0,5.9,314.0,5.9,259.0,14.5,3825.0,7.5,8278.0,8354.0,2.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
760,KADODARA O&M SD,2019-20,2019-20R1002,7/30/2020,Calthan,5.94,540,596.0,292.0,5.1,304.0,3.2,258.0,8.9,2294.0,3.9,8217.0,8259.0,2.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
761,KADODARA O&M SD,2019-20,2019-20R1013,8/1/2020,Calthan,5.94,540,636.0,320.0,5.7,316.0,6.2,259.0,14.3,3544.0,6.7,7939.0,8105.0,2.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
762,KADODARA O&M SD,2019-20,2019-20R0918,8/25/2020,Chalthan,9.9,900,1136.0,542.0,2.4,594.0,2.25,255.0,3.75,2710.0,5,13615.0,13755.0,2.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, ty correct "
763,KADODARA O&M SD,2019-20,2019-20R0919,8/26/2020,Calthan,9.9,900,1071.0,538.0,2.2,533.0,2.2,295.0,5.4,2611.0,6.4,13774.0,13776.0,2.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
764,KADODARA O&M SD,2019-20,2019-20R0922,8/26/2020,Chalthan,5.28,480,573.0,282.0,1.6,291.0,1.9,245.0,4.1,1004.0,2,7096.0,7332.0,2.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct "
765,KADODARA O&M SD,2019-20,2019-20R0924,8/1/2020,Calthan,5.94,540,621.0,305.0,3.5,316.0,3.3,257.0,8.1,2046.0,4.7,8584.0,8464.0,2.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
766,KADODARA O&M SD,2019-20,2019-20R0979,8/1/2020,Calthan,5.94,540,656.0,364.0,1.6,292.0,2.5,260.0,5.2,1329.0,2.8,8333.0,8464.0,2.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
767,KADODARA O&M SD,2019-20,2019-20R0980,8/1/2020,Calthan,5.94,540,624.0,295.0,2.1,329.0,2.2,260.0,5.3,1394.0,0,5852.0,5944.0,1.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
768,KADODARA O&M SD,2019-20,2019-20R0923,7/30/2020,Chalthan,5.28,480,603.0,304.0,3.6,299.0,3.4,260.0,60.1,1793.0,4,7955.0,8052.0,2.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
769,KADODARA O&M SD,2019-20,2019-20R0921,7/30/2020,Calthan,2.97,270,337.0,337.0,1.1,0.0,0.0,255.0,1.0,377.0,8,3326.0,3468.0,2.14,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
770,KADODARA O&M SD,2019-20,2019-20R0981,8/26/2020,Chlthan,5.94,540,652.0,325.0,1.8,327.0,2.0,253.0,5.0,1264.0,3.6,7290.0,7361.0,2.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
771,KADODARA O&M SD,2019-20,2019-20R0874,7/30/2020,Chalthan,3.3,300,350.0,350.0,4.7,0.0,0.0,246.0,5.8,1724.0,5.5,5856.0,5877.0,3.26,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct "
772,KADODARA O&M SD,2019-20,2019-20R0883,7/23/2020,Chalthan,2.97,270,329.0,329.0,3.0,0.0,0.0,264.0,6.2,1600.0,5.7,5212.0,5231.0,3.18,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
773,KADODARA O&M SD,2019-20,2019-20R0582,3/23/2020,Chalthan,4.62,420,493.0,240.0,6.4,253.0,5.6,258.0,11.37,2941.0,12.3,9608.0,9534.0,3.06,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
774,KADODARA O&M SD,2019-20,2019-20R0432,2/28/2020,Chalthan,3.3,300,346.0,346.0,2.2,0.0,0.0,266.0,3.2,637.0,2.4,6718.0,6755.0,2.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Banavel che,Yes,Ok
775,KADODARA O&M SD,2019-20,2019-20R1023,7/24/2020,Chalthan,5.94,540,638.0,320.0,4.4,318.0,5.2,257.0,11.9,3004.0,13,10000.0,10102.0,3.08,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok ,cebal ty correct "
776,KADODARA O&M SD,2019-20,2019-20R0433,2/28/2020,Chalthan,3.3,300,360.0,360.0,2.8,0.0,0.0,285.0,3.6,964.0,4.5,6428.0,6603.0,2.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok ,cebal ty correct "
777,KADODARA O&M SD,2019-20,2019-20R0920,8/1/2020,Calthan,2.97,270,297.0,297.0,2.3,0.0,0.0,253.0,2.7,676.0,3.2,3496.0,3604.0,2.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
778,KADODARA O&M SD,2019-20,2019-20R0417,2/7/2020,Chalthan,4.62,420,472.0,236.0,5.1,236.0,5.6,252.0,9.8,2520.0,13,12000.0,11984.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
779,KADODARA O&M SD,2019-20,2019-20R0399,5/21/2020,Chalthan ,3.3,300,366.0,366.0,3.3,0.0,0.0,256.0,4.6,1160.0,6.6,5555.0,5635.0,2.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
780,KADODARA O&M SD,2019-20,2019-20R0976,9/4/2020,Chalthan ,3.3,300,374.0,374.0,3.1,0.0,0.0,252.0,4.5,1129.0,6.3,5328.0,5635.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
781,KADODARA O&M SD,2018-19,2018-19R0061,1/9/2019,Chalthan,5.2,480,638.0,378.0,3.0,260.0,3.3,255.0,6.6,1728.0,12,18000.0,18827.0,3.25,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
782,KADODARA O&M SD,2019-20,2019-20R0428,2/28/2020,Chalthan ,3.3,300,131.0,131.0,3.1,0.0,0.0,238.0,1.6,387.0,12,7720.0,7799.0,3.38,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
783,NAVSARI SD,2019-20,2019-20R0998,8/1/2020,Sisodra,5.94,540,576.0,294.0,6.7,282.0,7.1,252.0,15.7,3871.0,7.7,11000.0,11571.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
784,NAVSARI SD,2019-20,2019-20R0308,3/18/2020,Sishodra,5.28,480,571.0,276.0,6.2,295.0,5.1,238.0,13.1,3167.0,7,12000.0,12922.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
785,NAVSARI SD,2019-20,2019-20R0284,3/20/2020,Puni,3.3,300,335.0,335.0,6.4,0.0,0.0,285.0,7.9,2100.0,5,6870.0,7060.0,3.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
786,PALSANA,2019-20,2019-20R0686,6/19/2020,Siyod,4.62,420,452.0,220.0,5.9,232.0,6.1,271.0,10.0,2625.0,9,8657.0,8895.0,3.27,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
787,PALSANA,2019-20,2019-20R0962,8/6/2020,Diyod,3.3,300,319.0,319.0,6.1,0.0,0.0,277.0,7.1,1888.0,6,5763.0,5668.0,3.17,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
788,PALSANA,2019-20,2019-20R0971,8/10/2020,Siyod,5.28,480,529.0,262.0,6.6,267.0,6.0,273.0,12.7,3379.0,11,9848.0,10072.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
789,PALSANA,2019-20,2019-20R0389,3/19/2020,Puni,3.3,300,345.0,345.0,5.6,0.0,0.0,266.0,7.0,1910.0,7.6,8421.0,8415.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
790,PALSANA,2019-20,2019-20R0535,6/15/2020,Puni,3.3,300,310.0,310.0,5.7,0.0,0.0,261.0,6.8,1720.0,7,6554.0,6677.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
791,PALSANA,2019-20,C007,1/0/1900,Puni,5.94,540,591.0,295.0,4.3,296.0,4.5,268.0,9.7,2534.0,10,9250.0,9424.0,0.04,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
792,PALSANA,2019-20,2019-20R0283,2/4/2020,Lakhanpor,5.28,480,542.0,266.0,5.7,276.0,5.7,262.0,11.4,2984.0,11,12000.0,12040.0,3.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
793,PALSANA,2019-20,2019-20R0320,2/4/2020,Lakhnpure,3.3,300,340.0,340.0,5.1,0.0,0.0,257.0,6.7,1670.0,7500,8556.0,8722.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
794,PALSANA,2019-20,2019-20R1037,8/5/2020,Lakhnpure,3.3,300,364.0,364.0,3.8,0.0,0.0,271.0,5.1,1342.0,74,5925.0,5824.0,3.26,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
795,PALSANA,2019-20,2019-20R1038,8/5/2020,Lakhanpor,3.3,300,324.0,324.0,3.9,0.0,0.0,268.0,5.2,1358.0,7.1,5879.0,5730.0,3.2,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Banavel che,Yes,Ok
796,PALSANA,2019-20,2019-20R1036,8/4/2020,Lakhanpor,2.97,270,311.0,311.0,4.1,0.0,0.0,265.0,9.1,1206.0,7.2,5742.0,5921.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
797,PALSANA,2019-20,2019-20R0996,8/10/2020,Lakhanpor,3.3,300,343.0,343.0,4.9,0.0,0.0,241.0,6.4,1617.0,9.9,6605.0,6481.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
798,PALSANA,2019-20,2019-20R0421,2/5/2020,Ambhethi,5.28,480,532.0,262.0,5.0,270.0,6.6,264.0,9.5,1842.0,17,14000.0,14063.0,3.68,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Banavel che,Yes,Ok
799,PALSANA,2019-20,2019-20R0706,6/19/2020,Ambheti,9.9,900,1119.0,564.0,4.21,555.0,4.2,252.0,5.87,4567.0,28,20094.0,12613.0,2.16,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
800,PALSANA,2019-20,2019-20R0715,6/18/2020,Ambheti,5.28,480,519.0,257.0,3.2,262.0,5.7,248.0,5.4,1205.0,15,10200.0,10531.0,3.38,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
801,PALSANA,2019-20,2019-20R0707,6/19/2020, Ambhethi,5.28,480,567.0,285.0,3.3,282.0,3.5,262.0,5.9,1762.0,16,10000.0,10325.0,3.32,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
802,PALSANA,2018-19,2018-19R0332,5/1/2019,Ambhati,4.875,450,511.0,239.0,2.2,272.0,2.1,260.0,4.4,1161.0,13,1600.0,17016.0,3.48,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
803,PALSANA,2018-19,2018-19R0347,4/29/2019,Lakhanpor,4.55,420,458.0,226.0,4.5,232.0,4.7,254.0,7.6,2011.0,3.9,17050.0,17014.0,3.72,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
804,PALSANA,2019-20,2019-20R0705,6/18/2020,અંભેટી,5.28,480,586.0,295.0,2.4,291.0,2.4,254.0,5.5,1362.0,18,19000.0,19809.0,6.36,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
805,PALSANA,2019-20,2019-20R0293,2/5/2020,Ambheti,5.28,480,579.0,289.0,1.1,290.0,1.3,252.0,2.2,736.0,15,13000.0,13787.0,3.61,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
806,NAVSARI SD,2019-20,2019-20R0278,1/3/2020,Kabilpor,2.97,270,321.0,321.0,4.9,0.0,0.0,246.0,6.0,1521.0,2.2,7405.0,7533.0,3.34,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
807,NAVSARI SD,2019-20,2019-20R0281,1/6/2020,Kabilpor,2.97,270,321.0,321.0,3.0,0.0,0.0,260.0,4.0,1335.0,2.2,9185.0,755.0,0.34,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Solar meter badlavelu. Che
808,NAVSARI SD,2018-19,2018-19R0203,1/28/2019,Kabippor,3.25,300,355.0,355.0,3.9,0.0,0.0,251.0,6.4,140.0,2.7,9997.0,10064.0,2.82,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
809,NAVSARI SD,2018-19,2018-19R0204,1/28/2019,Kabilpoar,2.97,274.15,253.0,253.0,6.1,0.0,0.0,252.0,6.5,1723.0,3.6,12000.0,12484.0,3.82,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
810,NAVSARI SD,2018-19,2018-19R0036,12/14/2018,Kabilpor,5.94,548.31,607.0,301.0,5.1,306.0,5.0,297.0,11.6,3047.0,6.7,15000.0,15780.0,2.32,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
811,NAVSARI SD,2019-20,2019-20R0341,1/24/2020,Kabilpor,3.3,300,342.0,342.0,5.2,0.0,0.0,252.0,6.9,1805.0,4.2,8841.0,8930.0,3.67,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cabal ty correct "
812,NAVSARI EAST SD,2019-20,2019-20R0027,1/23/2020,Jamalpor,3.3,300,326.0,326.0,6.2,0.0,0.0,262.0,7.4,2009.0,6.2,9328.0,6428.0,2.64,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
813,NAVSARI EAST SD,2019-20,2019-20R0026,1/23/2020,Jamalpor,3.3,300,364.0,364.0,6.1,0.0,0.0,265.0,7.3,2017.0,6,9308.0,7464.0,3.06,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct "
814,NAVSARI EAST SD,2018-19,2018-19R0334,3/26/2019,Jamalpor,2.925,270,297.0,297.0,5.5,0.0,0.0,266.0,5.9,1603.0,6200,10000.0,10875.0,3.57,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
815,NAVSARI EAST SD,2019-20,2019-20R0144,1/23/2020,Navsari ,3.3,300,336.0,336.0,5.3,0.0,0.0,264.0,6.4,1763.0,7,4037.0,4304.0,1.76,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
816,NAVSARI EAST SD,2019-20,2019-20R0144,1/23/2020,Navsari,3.0,272.73,274.0,274.0,5.1,0.0,0.0,266.0,5.2,1363.0,5800,147.0,4304.0,1.94,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
817,VIJALPORE SD,2019-20,2019-20R0429,3/19/2020,Jalalpor,4.62,420,488.0,242.0,3.2,246.0,2.8,249.0,5.7,1470.0,8.3,10000.0,10875.0,3.45,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cabal ty correct 
818,VIJALPORE SD,2019-20,2019-20R0430,3/19/2020,Jamlpor,4.62,420,482.0,235.0,3.5,247.0,3.6,254.0,6.9,1812.0,11,11000.0,10907.0,3.46,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct, sedaling "
819,VIJALPORE SD,2019-20,2019-20R0967,7/4/2020,Jalalpor ,3.3,300,271.0,271.0,2.2,0.0,0.0,249.0,2.3,575.0,7.4,5422.0,5509.0,2.9,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
820,JALALPORE SD,2018-19,2018-19R0380,,Vijalpor,3.3,304.62,359.0,359.0,3.3,0.0,0.0,253.0,4.7,1241.0,13,8645.0,8707.0,,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
