,Sub Division,Year of Installation,Project Name,Meter Installation Date,Village,PV Cap. from Form,Ref. DC V,Actual DC V,String 1: DC V,String 1: DC A,String 2: DC V,String 2: DC A,AC V,AC A,Power (W),E-Today (kWh),E-Total (kWh),Gen. in Solar meter (kWh) ,Avg. Solar generation per kW,Verified,Current Status of Inverter,Check List 1: Connection tightness of AC/DC box is ok?,Check List 2: Tightness nearer to meter connection is ok?,Check List 3: Connection of Earthing & L.A. is ok?,Check List 4: DC/AC connector is ok?,Check List 5: Wire Dressing is ok?,Check List 6: Wifi Connection is ok?,Check List 7: Tightness of U & Z clamp is ok?,Check List 8: Colour of  Welding Joint is ok?,Check List 9: Concrete Block is there?,Check  List 10: Visual checking of all parts,Observation
821,JALALPORE SD,2019-20,2019-20R0282,2/1/2020,Vijalpor,5.94,540,609.0,325.0,1.6,284.0,1.0,254.0,4.1,1764.0,16,14000.0,14691.0,3.39,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
822,JALALPORE SD,2019-20,2019-20R0829,7/10/2020,Vijalpor,3.3,300,339.0,339.0,1.3,0.0,0.0,248.0,1.8,449.0,11,6394.0,6495.0,3.45,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
823,JALALPORE SD,2018-19,2018-19R0587,,Vijalpor,3.3,304.62,219.0,219.0,1.1,0.0,0.0,246.0,1.1,287.0,7.8,5627.0,5697.0,,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
824,VIJALPORE SD,2019-20,2019-20R0588,1/9/2020,Vijalpor,1.98,180,212.0,212.0,1.3,0.0,0.0,248.0,1.1,288.0,8.1,5667.0,5722.0,3.84,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
825,VIJALPORE SD,2019-20,2019-20R0695,7/9/2020,Vijalpor,4.95,450,595.0,228.0,0.3,367.0,0.4,250.0,0.7,187.0,16,9650.0,9943.0,3.52,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
826,SEVANI SDN,2019-20,2019-20R0461,1/20/2020,Morthana,4.62,420,492.0,239.0,5.7,253.0,5.4,256.0,10.62,2144.0,4.9,12770.0,12579.0,3.66,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
827,SEVANI SDN,2019-20,2019-20R0459,1/20/2020,Morthana,4.62,420,497.0,253.0,6.3,244.0,5.8,251.0,14.75,2317.0,6.3,12636.0,12541.0,3.65,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
828,SEVANI SDN,2019-20,2019-20R0458,1/21/2020,Morthana,3.3,300,336.0,336.0,5.9,0.0,0.0,267.0,7.3,1972.0,4.6,9130.0,9066.0,3.7,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
829,SEVANI SDN,2019-20,2019-20R0462,1/21/2020,Morthana,4.95,450,511.0,271.0,6.4,240.0,5.5,266.0,14.7,2317.0,6.9,13130.0,12955.0,3.52,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
830,SEVANI SDN,2019-20,2019-20R0463,1/21/2020,Morthana,4.95,450,491.0,229.0,5.9,262.0,5.3,265.0,10.5,2855.0,8,13699.0,13502.0,3.67,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
831,SEVANI SDN,2019-20,2019-20R0460,1/21/2020,Morthana ,4.62,420,481.0,262.0,11.2,219.0,6.7,264.0,11.9,2386.0,9.4,12729.0,12612.0,3.67,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
832,SEVANI SDN,2019-20,2019-20R0457,1/20/2020,Morthana,4.62,420,453.0,229.0,6.2,224.0,6.1,266.0,14.5,2377.0,10.4,13043.0,12860.0,3.74,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
833,KAMREJ RURAL,2019-20,2019-20R0079,6/15/2020,Sagva ,3.25,295.45,401.0,401.0,6.5,0.0,0.0,256.0,10.3,1732.0,6.4,3430.0,9967.0,5.14,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
834,KAMREJ RURAL,2019-20,2019-20R0077,1/25/2020,Segav,4.55,413.64,468.0,233.0,4.4,235.0,4.7,244.0,8.4,2096.0,10,17.0,17656.0,5.25,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
835,KAMREJ RURAL,2019-20,2019-20R0078,2/6/2020,Segav,4.55,413.64,223.0,223.0,8.3,0.0,0.0,234.0,7.6,1836.0,11,18.0,18050.0,5.46,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
836,KAMREJ RURAL,2018-19,2018-19R0302,1/11/2019,Segav ,3.25,300,336.0,336.0,4.5,0.0,0.0,247.0,5.7,1421.0,10,11.0,12711.0,3.5,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
837,KAMREJ RURAL,2018-19,2018-19R0195,12/5/2018,Asta,4.225,390,442.0,197.0,3.4,245.0,3.8,247.0,6.9,1744.0,15,13.0,16824.0,3.45,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
838,KAMREJ RURAL,2018-19,2018-19R0183,12/5/2018,Asta,4.225,390,430.0,198.0,3.2,232.0,3.1,239.0,5.8,1421.0,13,4345.0,16017.0,3.28,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
839,KAMREJ RURAL,2019-20,2019-20R0217,1/30/2020,Asta,4.95,450,545.0,288.0,2.1,257.0,2.6,222.0,5.8,1158.0,13,12024.0,12030.0,3.31,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
840,SEVANI SDN,2019-20,2019-20R0466,8/12/2020,Sevni ,5.94,540,637.0,321.0,0.4,316.0,0.6,240.0,1.7,410.0,19,9769.0,10057.0,3.14,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
841,DINDOLI SD,2017-18,2017-18R0022,12/19/2017,Dindoli ,1.98,185.63,224.0,224.0,4.8,0.0,0.0,253.0,3.2,844.0,2.3,8145.0,8296.0,2.78,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
842,DINDOLI SD,2018-19,2018-19R0190,1/24/2019,Dindoli ,5.85,540,588.0,316.0,4.5,272.0,4.6,274.0,10.2,2763.0,7.8,20.0,20957.0,3.24,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
843,DINDOLI SD,2018-19,2018-19R0222,4/18/2019,Dindoli,3.25,300,336.0,336.0,2.4,0.0,0.0,252.0,3.5,926.0,3.4,11.0,11071.0,3.33,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
844,KAMREJ RURAL,2018-19,2018-19R0320,12/31/2018,Kholvad,5.25,484.62,484.0,225.0,0.1,259.0,0.1,248.0,4.5,156.0,10,20.0,20744.0,3.5,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
845,KAMREJ RURAL,2018-19,2018-19R0063,12/31/2018,Kholvad,5.25,484.62,537.0,270.0,0.3,267.0,0.2,247.0,1.0,253.0,10,20.0,21604.0,3.64,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
846,SISODRA SD,2019-20,2019-20R0286,2/13/2020,Ganesh sisodara,5.28,480,589.0,297.0,1.31,292.0,1.86,244.0,5.5,708.0,15,12635.0,12610.0,3.31,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
847,SISODRA SD,2019-20,2019-20R0431,2/6/2020,Ganesh sisodara ,3.3,300,367.0,367.0,1.8,0.0,0.0,236.0,3.1,755.0,10,8552.0,9094.0,3.78,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
848,SISODRA SD,2019-20,2019-20R0546,2/13/2020,Ganesh sisodara ,5.28,480,563.0,295.0,1.57,268.0,1.22,249.0,4.62,776.0,15,13112.0,12928.0,3.39,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
849,NAVSARI SD,2019-20,2019-20R1040,8/26/2020,Navsari,4.62,420,484.0,236.0,5.7,248.0,5.3,251.0,10.5,2588.0,3.4,8073.0,8853.0,3.63,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok ,cebal ty correct "
850,NAVSARI EAST SD,2019-20,2019-20R0470,6/15/2020,Navsari,5.94,540,610.0,310.0,5.9,300.0,6.8,272.0,14.5,3900.0,10,11000.0,11947.0,3.35,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
851,NAVSARI EAST SD,2019-20,2019-20R0584,5/29/2020,Navsari,3.3,300,351.0,351.0,6.6,0.0,0.0,256.0,8.5,2144.0,6.4,6528.0,6538.0,3.21,,Normal,Yes,Yes,Yes,Yes,Yes,Navu install karyu,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct  ,wi fi installation karyu"
852,NAVSARI EAST SD,2018-19,2018-19R0342,2/13/2019,Navsari,1.95,180,195.0,195.0,6.3,0.0,0.0,260.0,4.1,1086.0,3.7,6704.0,7338.0,3.46,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
853,NAVSARI EAST SD,2019-20,2019-20R0374,6/12/2020,Navsari,9.9,900,1020.0,510.0,5.5,510.0,5.62,254.0,7.25,5406.0,21.6,20637.0,20650.0,3.46,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
854,NAVSARI EAST SD,2019-20,2019-20R0947,7/20/2020,Navsari,3.3,300,334.0,334.0,4.5,0.0,0.0,357.0,5.3,1430.0,4.6,6088.0,6130.0,3.29,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
855,NAVSARI EAST SD,2019-20,2019-20R0272,5/13/2020, Navsari,2.97,270,298.0,298.0,6.2,0.0,0.0,275.0,6.6,1772.0,8.7,5049.0,6188.0,3.29,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
856,EROO O&M SD,2018-19,2018-19R1040,,Navsari ,2.925,270,298.0,298.0,5.4,0.0,0.0,261.0,5.9,1568.0,11,10000.0,11012.0,,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok, cebal ty corect "
857,NAVSARI EAST SD,2019-20,2019-20R0434,5/13/2020,Navsari,3.3,300,347.0,347.0,2.0,0.0,0.0,253.0,2.8,683.0,11,6260.0,6500.0,3.11,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
858,KAMREJ RURAL,2018-19,2018-19R0184,12/4/2018,Asta,4.55,420,524.0,242.0,5.0,282.0,4.9,246.0,8.4,2342.0,8,3092.0,18415.0,3.49,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,System ok
859,NAVSARI SD,2019-20,2019-20R0785,8/11/2020,Vejalpor,3.3,300,347.0,347.0,2.1,0.0,0.0,239.0,3.0,701.0,11,6150.0,6221.0,3.47,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
860,KAMREJ RURAL,2018-19,2018-19R0085,12/4/2018,Asta,3.25,300,331.0,331.0,4.9,0.0,0.0,244.0,6.7,1655.0,6.7,12000.0,11848.0,3.15,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,System ok
861,NAVSARI SD,2019-20,2019-20R0774,8/11/2020,Vejalpore,3.3,300,351.0,351.0,2.0,0.0,0.0,243.0,2.8,676.0,11,6205.0,6175.0,3.45,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
862,KAMREJ RURAL,2018-19,2018-19R0275,1/8/2019,Asta,3.25,300,352.0,352.0,3.6,0.0,0.0,243.0,5.1,1251.0,5.9,11000.0,11787.0,3.23,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Customer not at home,Yes,System ok
863,KAMREJ RURAL,2018-19,2018-19R0169,12/4/2018,Asta,4.225,390,207.0,207.0,8.0,0.0,0.0,237.0,8.5,2058.0,10,17000.0,16485.0,3.37,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,System ok
864,KAMREJ RURAL,2019-20,2019-20R0216,2/24/2020,Asta,4.62,420,476.0,239.0,4.6,237.0,4.3,230.0,8.7,2023.0,11,11281.0,4305.4,1.31,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,System ok
865,KAMREJ RURAL,2018-19,2018-19R0170,12/4/2018,Asta,4.225,390,432.2,234.8,5.9,197.4,5.9,241.0,12.0,2460.0,0,0.0,17281.0,3.53,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,System ok
866,NAVSARI SD,2019-20,2019-20R0786,7/24/2020,Vejalpor,3.3,300,274.0,274.0,0.1,0.0,0.0,239.0,0.2,37.0,11,6387.0,6364.0,3.44,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,, cebal ty correct "
867,EROO O&M SD,2019-20,2019-20R0364,8/27/2020,Kharsad,4.95,450,509.0,278.0,5.8,231.0,7.9,272.0,11.4,3049.0,7.3,9289.0,9462.0,3.61,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
868,NAVSARI SD,2018-19,2018-19R1021,4/16/2019,Navsari,2.275,210,228.0,228.0,6.1,0.0,0.0,256.0,5.1,1337.0,5.3,8600.0,8663.0,3.7,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cabal ty correct 
869,NAVSARI EAST SD,2019-20,2019-20R0227,1/23/2020,Navsari,3.3,300,343.0,343.0,5.1,0.0,0.0,250.0,6.8,1757.0,8,8122.0,8398.0,3.41,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
870,NAVSARI EAST SD,2019-20,2019-20R0528,2/14/2020,Navsari,3.3,300,353.0,353.0,3.9,0.0,0.0,255.0,5.3,1410.0,8.8,8621.0,8872.0,3.71,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
871,NAVSARI SD,2019-20,2019-20R0444,1/16/2020,Navsari,3.3,300,358.0,358.0,3.3,0.0,0.0,252.0,4.7,1221.0,11,8768.0,8920.0,3.59,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
872,NAVSARI SD,2019-20,2019-20R0776,7/25/2020,Vejalpor,3.3,300,344.0,344.0,1.6,0.0,0.0,235.0,2.3,538.0,9,5816.0,3290.0,1.77,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
873,NAVSARI SD,2019-20,2019-20R0718,7/25/2020,Vejalpor,5.28,480,425.0,245.0,1.2,180.0,1.1,227.0,2.1,482.0,15,9572.0,9745.0,3.28,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,penal par shadow aaveche"
874,NAVSARI SD,2019-20,2019-20R0778,7/24/2020,Vejalpor,4.62,420,489.0,243.0,1.6,246.0,1.5,241.0,3.2,759.0,16,8819.0,9023.0,3.47,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
875,NAVSARI SD,2019-20,2019-20R0831,7/24/2020,Vejalpor,3.3,300,325.0,325.0,0.4,0.0,0.0,238.0,0.5,123.0,7.4,5296.0,5350.0,2.88,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok shadow aaveche bajuna gharno navu banyu 
876,PALSANA,2018-19,2018-19R0328,4/9/2019,Palsana,8.45,780,911.0,458.0,8.2,453.0,8.1,220.0,5.5,3579.0,4.5,26000.0,27024.0,3.09,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
877,PALSANA,2019-20,2019-20R0382,2/5/2020,Palsan,3.3,300,333.0,333.0,3.8,0.0,0.0,246.0,5.2,1213.0,1700,8290.0,8426.0,3.48,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
878,PALSANA,2019-20,2019-20R0039,1/21/2020,Palsana,4.95,450,540.0,290.0,4.62,250.0,4.15,232.0,12.75,2317.0,3.7,12683.0,12485.0,3.37,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
879,PALSANA,2019-20,2019-20R0040,1/21/2020,Karan,4.95,450,552.0,255.0,3.5,297.0,3.82,226.0,9.7,2013.0,3.6,12219.0,12485.0,3.37,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Banavel che,Yes,Hight tie pin thodi baki che
880,PALSANA,2019-20,2019-20R0280,6/11/2020,Baleshwar,5.94,540,587.0,284.0,4.6,303.0,4.7,255.0,10.4,2586.0,5.4,9902.0,10000.0,2.77,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
881,PALSANA,2019-20,2019-20R0525,2/17/2020,Baleshver,4.62,420,458.0,232.0,2.71,226.0,2.56,234.0,5.12,1166.0,6.7,4751.0,4802.0,1.44,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cabal ty correct "
882,PALSANA,2019-20,2019-20R0646,2/17/2020,Isroli,4.95,450,558.0,281.0,2.4,277.0,2.3,248.0,5.1,1251.0,2.9,11221.0,11310.0,3.16,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
883,PALSANA,2019-20,2019-20R0526,3/6/2020,Baleshver,4.62,420,477.0,240.0,4.8,237.0,5.2,264.0,8.8,2237.0,6.3,11000.0,11642.0,3.58,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,"Ok,cebal ty correct "
884,PALSANA,2019-20,2019-20R1028,8/5/2020,Tantizaghda,5.94,540,595.0,299.0,5.4,296.0,5.7,267.0,12.8,3296.0,11,11000.0,11435.0,3.49,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,"
885,PALSANA,2019-20,2019-20R0563,6/18/2020,Tantizaghda,4.95,450,529.0,253.0,4.11,276.0,4.4,257.0,9.0,2259.0,10,10401.0,10199.0,3.43,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
886,PALSANA,2019-20,2019-20R0537,6/17/2020,Kharbhasi,5.28,480,561.0,281.0,4.1,280.0,4.45,251.0,12.8,2432.0,13.5,9533.0,9648.0,3.04,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Banavel,Yes,Ok
887,PALSANA,2019-20,2019-20R0504,2/28/2020,Kharbhasi,1.98,180,215.0,215.0,3.5,0.0,0.0,242.0,3.62,755.0,4.9,5038.0,5166.0,3.67,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Banavel che,Yes,Ok
888,PALSANA,2018-19,2019-20R0505,2/28/2020,Kharbhsi,1.98,182.77,223.0,223.0,2.29,0.0,0.0,241.0,2.61,502.0,3.2,4452.0,4559.0,3.24,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
889,PALSANA,2019-20,2019-20R0545,2/28/2020,Kharbhasi,2.97,270,216.0,216.0,2.3,0.0,0.0,256.0,1.98,507.0,4.1,5531.0,5616.0,2.66,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
890,PALSANA,2019-20,2019-20R0496,2/28/2020,Kharbhashi,2.97,270,167.0,167.0,2.5,0.0,0.0,253.0,8.6,386.0,3,5011.0,5105.0,2.42,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
891,PALSANA,2019-20,2019-20R0502,8/5/2020,Kharbhashi,5.28,480,575.0,279.0,3.0,296.0,1.59,292.0,5.0,1259.0,10,8780.0,9012.0,3.09,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct "
892,PALSANA,2019-20,2019-20R0495,2/28/2020,Kharbhashi,5.28,480,544.0,274.0,3.6,270.0,3.44,250.0,7.66,1544.0,16,12464.0,12408.0,3.31,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct, sedaling, dc box nikdigaylu te fitting karyu"
893,PALSANA,2019-20,2019-20R0961,6/8/2020,Timberva,4.95,450,554.0,259.0,2.5,295.0,2.2,247.0,5.6,1392.0,13,10000.0,10242.0,3.39,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
894,BHARUCH (R) SD,2019-20,2019-20R0643,3/16/2020,Bharuch,2.97,270,334.0,334.0,1.2,0.0,0.0,248.0,1.1,293.0,7.3,7007.0,7175.0,3.48,,Normal,Yes,Yes,Yes,Yes,Yes,Wi fi no password @valo che atle baki,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
895,SACHIN ( R ) SD,2019-20,2019-20R0416,3/13/2020,Sachin ,5.28,480,517.4,511.0,5.7,6.4,3.3,258.0,6.2,4760.0,0,8308.0,8137.0,2.19,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
896,SACHIN ( R ) SD,2019-20,2019-20R1041,8/26/2020,Sachna,2.97,270,326.0,326.0,2.9,0.0,0.0,258.0,3.6,9263.0,2800,4880.0,4783.0,3,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
897,ICHCHHAPOR SD,2019-20,2019-20R0513,2/12/2020,Damka ,2.97,270,312.0,312.0,5.9,0.0,0.0,247.0,6.7,1762.0,7700,8160.0,6923.0,3.18,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Solar mitar bandh che baki badah ok,Ok
898,ICHCHHAPOR SD,2019-20,2019-20R0512,2/12/2020,Damka,2.97,270,315.0,315.0,5.8,0.0,0.0,264.0,6.8,1764.0,10,8064.0,8314.0,3.82,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
899,ICHCHHAPOR SD,2019-20,2019-20R0158,2/12/2020,Damka ,2.97,270,328.0,328.0,4.5,0.0,0.0,270.0,5.6,1469.0,9900,8375.0,8546.0,3.93,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
900,ICHCHHAPOR SD,2019-20,2019-20R0155,2/12/2020,Damka,2.9,263.64,324.0,324.0,4.4,0.0,0.0,271.0,5.3,1357.0,10,8141.0,8371.0,3.94,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
901,ICHCHHAPOR SD,2019-20,2019-20R0591,2/14/2020,Damka,2.97,270,323.0,323.0,4.2,0.0,0.0,270.0,5.4,1313.0,11,8204.0,8375.0,3.86,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
902,ICHCHHAPOR SD,2019-20,2019-20R0157,2/12/2020,Damka ,2.97,270,308.0,308.0,4.5,0.0,0.0,264.0,5.2,1330.0,12,8030.0,8381.0,3.85,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
903,ICHCHHAPOR SD,2019-20,2019-20R0514,2/12/2020,Damka ,3.3,300,359.0,359.0,3.3,0.0,0.0,263.0,4.3,1174.0,14,9493.0,9529.0,3.94,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
904,ICHCHHAPOR SD,2019-20,2019-20R1032,8/21/2020,Ichhapor,3.3,300,257.0,257.0,0.9,0.0,0.0,256.0,1.3,335.0,8600,6012.0,5904.0,3.3,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
905,BARDOLI (R) SDN,2019-20,2019-20R0025,12/22/2019,Vanesa,2.97,270,306.0,306.0,5.6,0.0,0.0,250.0,6.2,1602.0,3.7,8592.0,8749.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
906,BARDOLI (R) SDN,2019-20,2019-20R0503,12/22/2019,Vanesa,2.97,270,315.0,315.0,5.4,0.0,0.0,253.0,5.6,1633.0,3.8,8575.0,8683.0,3.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
907,BARDOLI (R) SDN,2019-20,2019-20R0028,12/22/2019,Vanesha,2.97,270,301.0,301.0,6.7,0.0,0.0,250.0,7.6,1952.0,4,8836.0,8961.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok, cebql ty correct "
908,BARDOLI (R) SDN,2019-20,2019-20R0029,12/22/2019,Vanesha,2.97,270,305.0,305.0,6.8,0.0,0.0,253.0,7.6,1962.0,4,8891.0,9016.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
909,BARDOLI (R) SDN,2019-20,2019-20R1016,7/11/2020,Barasadi,5.94,540,618.0,313.0,5.9,305.0,6.5,270.0,14.5,3793.0,4.2,11000.0,11941.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
910,BARDOLI (R) SDN,2019-20,2019-20R1026,8/4/2020,Barasadi,5.94,540,612.0,306.0,5.1,306.0,5.4,276.0,11.3,3042.0,7,11000.0,11303.0,3.34,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
911,BARDOLI (R) SDN,2019-20,2019-20R1027,7/11/2020,Barasadi,5.94,540,569.0,272.0,5.4,297.0,5.7,275.0,11.3,3021.0,7,11000.0,11601.0,3.29,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,"Ok,cebal ty "
912,BARDOLI (R) SDN,2019-20,2019-20R0868,3/23/2020,Barasadi,5.94,540,591.0,301.0,6.2,290.0,7.4,284.0,13.9,3881.0,13,13000.0,1459.0,0.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
913,BARDOLI (R) SDN,2019-20,2019-20R0869,6/12/2020,Barasadi,5.94,540,596.0,289.0,7.0,307.0,6.8,275.0,15.0,4064.0,15,12000.0,12436.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
914,BARDOLI (R) SDN,2019-20,2019-20R0012,12/30/2019,Barasadi,4.95,450,505.0,270.0,6.2,235.0,5.6,265.0,11.2,2850.0,18,14614.0,14800.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok ,cebal ty correct "
915,BARDOLI (R) SDN,2019-20,2019-20R0014,12/23/2019,Barsadi,2.97,270,245.0,245.0,6.1,0.0,0.0,273.0,5.4,1545.0,6.7,8151.0,8208.0,3.48,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
916,BARDOLI (R) SDN,2019-20,2019-20R0015,12/23/2019,Barasadi,2.97,270,296.0,296.0,5.8,0.0,0.0,247.0,6.1,1727.0,7.7,8732.0,8813.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
917,BARDOLI (R) SDN,2018-19,2018-19R0218,1/5/2019,Barasadi,5.2,480,451.0,253.0,6.4,198.0,1.8,259.0,5.5,1462.0,6.9,18000.0,18996.0,3.19,Faulty,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,connector dhilu hatu fit karyu"
918,BARDOLI (R) SDN,2017-18,2017-18R0031,1/1/2018,Barasadi,3.0,281.25,316.0,316.0,7.56,0.0,0.0,268.0,8.12,2174.0,11,18341.0,23046.0,5.07,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok, cebal ty correct "
919,BARDOLI (R) SDN,2019-20,2019-20R0836,7/8/2020,Barasadi,1.98,180,227.0,227.0,4.13,0.0,0.0,280.0,3.12,846.0,5.5,4132.0,23046.0,19.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
920,BARDOLI (R) SDN,2017-18,2017-18R0032,1/1/2018,Barasadi,3.0,281.25,332.0,332.0,7.71,0.0,0.0,267.0,8.0,2182.0,11.9,18798.0,23636.0,5.2,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
921,BARDOLI (R) SDN,2019-20,2019-20R0835,7/8/2020,Barasadi,1.98,180,229.0,229.0,4.0,0.0,0.0,278.0,3.2,930.0,5.1,4276.0,23636.0,20.03,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
922,BARDOLI (R) SDN,2018-19,2018-19R0126,12/18/2018,Gangpur,3.25,300,337.0,337.0,3.4,0.0,0.0,258.0,4.6,1191.0,5800,9594.0,13595.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
923,BARDOLI (R) SDN,2018-19,2018-19R0065,12/12/2018,Gangpur,4.55,420,543.0,272.0,4.6,271.0,4.7,261.0,9.7,2600.0,21,21000.0,22091.0,4.15,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
924,BARDOLI (R) SDN,2018-19,2018-19R0086,12/12/2018,Gangpur,3.25,300,358.0,358.0,3.2,0.0,0.0,264.0,4.5,1246.0,11,13000.0,12595.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
925,BARDOLI (R) SDN,2018-19,2018-19R0069,5/1/2019,Gangpur,3.25,300,360.0,360.0,2.5,0.0,0.0,260.0,3.4,898.0,9,10000.0,11223.0,3.35,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
926,BARDOLI (R) SDN,2018-19,2018-19R0092,12/12/2018,Gangpur,3.25,300,347.0,347.0,3.4,0.0,0.0,236.0,4.4,1192.0,13,8418.0,13663.0,3.59,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
927,BARDOLI (R) SDN,2018-19,2018-19R0091,12/12/2018,Gangpur,3.25,300,349.0,349.0,3.1,0.0,0.0,257.0,4.7,1142.0,13,1990.0,13250.0,3.48,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
928,BARDOLI (R) SDN,2019-20,C006,10/9/2020,Kareli,9.9,900,1057.0,543.0,1.3,514.0,1.2,240.0,1.9,1357.0,26,16000.0,18359.0,3.69,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
929,KATHOR SD,2018-19,2018-19R0171,1/5/2019,Kathor,9.75,900,1032.0,545.0,4.4,487.0,4.7,237.0,7.7,4786.0,8.7,21000.0,40000.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
930,KAMREJ RURAL,2019-20,2019-20R0547,6/16/2020,Vav,4.95,450,548.0,289.0,4.3,259.0,3.8,259.0,8.5,2196.0,5.3,9398.0,9465.0,3.08,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
931,KAMREJ RURAL,2019-20,2019-20R0269,6/16/2020,Kamrej,5.94,540,684.0,343.0,2.4,341.0,2.3,254.0,6.2,1595.0,3.9,11000.0,11105.0,3.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
932,KAMREJ RURAL,2018-19,2018-19R0071,4/11/2019,Kamrej,3.25,300,328.0,328.0,5.4,0.0,0.0,655.0,6.9,1771.0,5.3,11000.0,12228.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
933,KAMREJ RURAL,2018-19,2018-19R0367,5/29/2019,Dhatva,3.3,304.62,324.0,324.0,4.5,0.0,0.0,255.0,5.3,365.0,1.8,10000.0,10706.0,3.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok,ghare koi nathi"
934,KADODARA O&M SD,2019-20,2019-20R0875,8/28/2020,Kadodara,5.28,480,555.0,281.0,2.7,274.0,3.0,254.0,6.1,1523.0,11,8622.0,8700.0,3.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
935,KADODARA O&M SD,2019-20,2019-20R0876,8/27/2020,Kadodra,5.28,480,567.0,287.0,2.1,280.0,2.2,257.0,4.7,1206.0,8,8532.0,8710.0,3.01,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct, penal clin nathi"
936,KADODARA-II-SD,2019-20,2019-20R0309,5/21/2020,Jolva,3.3,300,338.0,338.0,3.8,0.0,0.0,255.0,5.7,1315.0,12,7368.0,7551.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
937,KADODARA O&M SD,2019-20,2019-20R0362,8/28/2020,Kadodra,5.94,540,636.0,312.0,1.6,324.0,1.7,252.0,4.3,1046.0,11,10000.0,10742.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
938,KADODARA O&M SD,2019-20,2018-19R0312,3/15/2019,Kadodra,5.2,472.73,531.0,270.0,1.9,261.0,2.2,267.0,4.5,1179.0,12,17000.0,16520.0,2.94,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
939,MOTA VARACHHA,2019-20,2019-20R0782,6/19/2020,Varacha,4.62,420,459.9,232.9,6.2,227.0,7.0,261.0,11.6,2986.0,11,9845.0,9968.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,"
940,MOTA VARACHHA,2019-20,2019-20R0361,2/6/2020,Varacha ,5.28,480,560.0,299.0,4.0,261.0,6.0,256.0,6.0,2300.0,5,12256.0,12139.0,3.05,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cabal ty correct "
941,MOTA VARACHHA,2019-20,2019-20R0325,3/6/2020,Varcha,5.94,540,602.2,291.5,6.1,310.7,5.4,266.0,12.8,3488.0,10,15000.0,15418.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
942,MOTA VARACHHA,2019-20,2019-20R0324,3/4/2020,Varcha,2.97,270,321.0,321.0,4.4,0.0,0.0,263.0,4.6,1219.0,4.1,7649.0,7828.0,3.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cabal ty correct "
943,MOTA VARACHHA,2019-20,2019-20R0011,12/25/2019,Varacha,4.62,420,487.0,241.0,5.47,246.0,5.13,265.0,9.0,2451.0,7.9,13423.0,13800.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
944,MOTA VARACHHA,2019-20,2019-20R0260,12/24/2019,Varacha ,2.97,270,295.0,295.0,5.8,0.0,0.0,246.0,6.7,1668.0,8,8803.0,8809.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,"Configuration karyu,(username banavno)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
945,MOTA VARACHHA,2019-20,2019-20R0965,9/11/2020,Punagam,3.3,300,326.0,326.0,5.0,0.0,0.0,237.0,6.7,1546.0,11,6214.0,6381.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
946,PUNA,2019-20,2018-19R0301,4/10/2019,Punagam,3.25,295.45,324.0,324.0,6.4,0.0,0.0,251.0,5.6,1436.0,11,12000.0,12069.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct "
947,PUNA,2019-20,2019-20R0448,1/3/2020,Magob,9.9,900,1067.0,536.0,3.1,531.0,3.0,246.0,4.9,3262.0,37,28000.0,28223.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok ,cebal ty correct "
948,SAROLI SD,2018-19,2018-19RM0380,3/6/2019,Kumbhariya,3.25,300,332.0,332.0,0.6,0.0,0.0,236.0,1.2,238.0,5,9579.0,10000.0,2.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
949,SAROLI SD,2017-18,2017-18R0035,12/29/2017,Saroli,2.24,210,248.4,248.4,2.25,0.0,0.0,233.7,2.0,482.0,8.7,12385.0,12605.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Need module cleaning on regular basis 
950,BHARUCH CITY EAST,2018-19,2018-19R0280,2/7/2019,Hari om complex,5.2,480,486.0,231.0,5.8,255.0,6.1,249.0,11.6,2784.0,19,12000.0,21761.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
951,BHARUCH CITY EAST,2018-19,2018-19R0271,2/12/2019,Hari om complex,2.275,210,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,9609.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
952,BHARUCH CITY EAST,2018-19,2018-19R0278,2/7/2019,Hari om complex,2.925,270,289.0,289.0,5.2,0.0,0.0,246.0,6.3,1572.0,11,13000.0,13047.0,3.93,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
953,BHARUCH CITY EAST,2018-19,2018-19R0272,2/7/2019,Hari om comlex,2.275,210,227.0,227.0,5.0,0.0,0.0,248.0,4.6,1166.0,9.2,9742.0,9488.0,3.68,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
954,BHARUCH CITY EAST,2018-19,2018-19R0166,12/24/2018,Hari om comlex,5.2,480,522.0,267.0,9.3,255.0,9.5,255.0,9.6,2475.0,21,21000.0,22781.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
955,GODADRA SD,2019-20,2019-20R0621,6/15/2020,Pqrvatgaam,7.92,720,789.9,389.7,5.3,400.2,5.2,232.0,6.0,3953.0,5.1,17000.0,18104.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
956,GODADRA SD,2019-20,2019-20R0483,3/7/2020,Pqrvatgaam,9.9,900,1065.0,535.0,5.25,530.0,5.1,240.0,7.87,5594.0,9.9,26575.0,26264.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
957,GODADRA SD,2018-19,2018-19R0076,12/3/2018,Parvatgaam,9.75,900,495.0,495.0,13.7,0.0,0.0,247.0,8.6,6471.0,12,43000.0,44140.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct /sedaling correct ,"
958,GODADRA SD,2018-19,2018-19R0099,12/3/2018,Parvatgaam,5.2,480,260.0,260.0,12.3,0.0,0.0,260.5,11.9,3170.0,7.4,1815.0,19105.0,3.06,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok cebal ty correct /sedaling correct 
959,GODADRA SD,2018-19,2018-19R0075,12/17/2018,Godadra ,5.2,480,466.0,250.0,6.1,216.0,5.8,238.0,11.2,2730.0,6.9,17000.0,17709.0,2.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,Lagavanu che avta jata ,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
960,UDHNA R O&M SD,2018-19,2018-19R0027,4/9/2019,Bheshtan,5.2,480,532.0,280.0,2.6,252.0,2.9,252.0,5.7,1492.0,4.1,17000.0,17056.0,3.05,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct sedaling, penal clining nathi"
961,ADAJAN S DN,2018-19,2018-19R0103,5/30/2019,Green park soc. ,5.2,480,537.0,269.0,3.8,268.0,4.4,232.0,7.1,1599.0,6,17000.0,17664.0,3.31,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Wi-Fi nathi lagavelu invetar ma,Yes,Yes,Yes,Yes,Ok
962,ADAJAN S DN,2018-19,2018-19R0172,3/8/2019,Adajan,3.25,300,347.7,347.7,2.7,0.0,0.0,257.0,3.8,1004.0,4.2,12000.0,12381.0,3.44,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,"Ok,cebal ty correct "
963,ADAJAN S DN,2018-19,2018-19R0202,1/23/2019,Parishram park soc. Adajan,1.95,180,200.0,200.0,6.8,0.0,0.0,255.0,4.3,760.0,2,7573.0,5700.0,2.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
964,ADAJAN S DN,2018-19,2018-19R0215,2/13/2019,Sai squar rawhous. Adajan,2.925,270,303.0,303.0,7.0,0.0,0.0,255.0,5.8,1381.0,4.6,13000.0,13118.0,3.96,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
965,ADAJAN S DN,2018-19,2018-19R0329,5/30/2019,Adajan,5.85,540,596.4,297.4,4.3,299.0,4.0,257.0,8.8,2406.0,10,20000.0,22416.0,3.73,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok, cebal ty correct "
966,ADAJAN S DN,2018-19,2018-19R1036,4/9/2019,Adajan,2.275,210,232.9,232.9,5.2,0.0,0.0,262.0,4.1,1104.0,3.8,8388.0,8405.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
967,ADAJAN S DN,2018-19,2018-19R1018,4/9/2019,Adajan,2.275,210,231.2,231.2,3.6,0.0,0.0,256.0,3.1,941.0,3.7,8717.0,8707.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
968,ADAJAN S DN,2018-19,2018-19R1005,4/9/2019,Adajan,2.925,270,290.0,290.0,6.6,0.0,0.0,262.0,7.2,1933.0,6.2,11000.0,11456.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
969,ADAJAN S DN,2018-19,2018-19R0178,3/9/2019,Adajan,1.95,180,200.0,200.0,6.2,0.0,0.0,262.0,4.75,1251.0,5.3,7729.0,8446.0,3.91,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
970,ADAJAN S DN,2018-19,2018-19R0213,2/5/2019,Adajan,1.95,180,198.0,198.0,7.8,0.0,0.0,265.0,5.1,1314.0,7.5,8116.0,7999.0,3.6,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
971,ADAJAN S DN,2018-19,2018-19R0135,4/10/2019,Adajan,5.2,480,262.5,262.5,10.4,0.0,0.0,255.0,10.5,2716.0,14,15000.0,15200.0,2.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
972,RAMNAGAR SD,2018-19,2018-19R1026,4/10/2019,Adajan,2.275,210,239.0,239.0,4.1,0.0,0.0,242.0,4.1,992.0,6.2,8200.0,8435.0,3.45,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
973,ADAJAN S DN,2018-19,2018-19R1016,4/11/2019,Adajan,2.275,210,217.3,217.3,5.0,0.0,0.0,251.0,4.3,1103.0,5.8,7935.0,7943.0,3.25,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok, cebal ty correct "
974,ADAJAN S DN,2018-19,2018-19R0080,2/1/2019,Adajan,5.2,480,526.9,262.7,4.2,264.2,4.5,254.0,8.9,2194.0,16,21000.0,21328.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct ,sedaling correct "
975,PAL SD,2018-19,2018-19R01048,3/28/2019,Pal,2.6,240,272.2,272.2,2.6,0.0,0.0,254.0,2.0,486.0,7.4,9504.0,9550.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
976,AMROLI O&M SD,2018-19,2018-19R0173,4/1/2019,Kanand,5.2,480,542.0,280.0,2.7,262.0,2.8,250.0,5.8,1584.0,19,20000.0,20720.0,3.67,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Yes,Ok,Ok
977,AMROLI O&M SD,2018-19,2018-19R0191,4/1/2019,Kanand,5.2,480,560.0,280.0,1.6,280.0,1.6,254.0,3.5,908.0,16,20000.0,20342.0,3.61,Done,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
978,ADAJAN S DN,2018-19,2018-19R0217,2/6/2019,Adajan,3.25,300,341.9,341.9,1.0,0.0,0.0,252.0,1.7,440.0,8.5,12000.0,12124.0,3.28,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok cebal ty correct 
979,RAMNAGAR SD,2018-19,2018-19R1031,3/16/2019,Adajan,2.275,210,241.0,241.0,4.7,0.0,0.0,251.0,4.7,1214.0,1.1,9220.0,9242.0,3.69,Done,Normal,Yes,Yes,Nathi,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
980,ADAJAN S DN,2019-20,2019-20R0152,1/1/2020,અડાજણ,5.94,540,589.0,319.0,4.4,270.0,3.4,255.0,5.4,1701.0,2.4,13000.0,12961.0,2.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Ok,Ok
981,ADAJAN S DN,2019-20,2019-20R0154,7/3/2020,અડાજણ,5.94,540,615.0,315.0,4.6,300.0,4.3,256.0,9.2,2093.0,4.3,10000.0,10729.0,2.88,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
982,PAL SD,2019-20,2019-20R0148,2/22/2020,Pal,3.3,300,324.0,324.0,5.9,0.0,0.0,279.0,6.9,1802.0,3.5,9110.0,9010.0,3.6,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
983,ADAJAN S DN,2019-20,2019-20R0237,1/22/2020,અડાજણ,4.95,450,498.0,264.0,5.8,234.0,5.7,264.0,10.5,2914.0,2.2,14566.0,14371.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
984,PAL SD,2019-20,2019-20R0215,3/5/2020,Pal,1.98,180,211.0,211.0,5.5,0.0,0.0,273.0,7.0,1154.0,2.5,5240.0,5220.0,3.53,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
985,ADAJAN S DN,2019-20,2019-20R0238,1/22/2020,અડાજણ કોલી વાડ,3.3,300,321.0,321.0,5.7,0.0,0.0,276.0,7.3,1771.0,5.1,9527.0,9682.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
986,PAL SD,2019-20,2019-20R0214,3/6/2020,Pal,2.97,270,310.0,310.0,5.9,0.0,0.0,275.0,7.7,1964.0,5.5,7949.0,8000.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
987,PAL SD,2019-20,2019-20R0439,2/22/2020,Pal,3.3,300,347.0,347.0,2.8,0.0,0.0,276.0,3.4,1192.0,2.8,7882.0,8183.0,3.27,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
988,ADAJAN S DN,2019-20,2019-20R0256,9/1/2020,અડાજણ,5.28,480,492.0,251.0,7.1,241.0,7.5,260.0,13.5,3423.0,8.3,8992.0,9275.0,3.1,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
989,PAL SD,2019-20,2019-20R0150,3/5/2020,Pal,1.98,180,203.0,203.0,7.72,0.0,0.0,257.0,4.75,1263.0,7.3,5327.0,5514.0,3.73,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
990,PAL SD,2019-20,2019-20R0294,2/5/2020,Pal,2.97,270,290.0,290.0,7.92,0.0,0.0,257.0,7.9,1957.0,12,8345.0,8538.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
991,ADAJAN S DN,2019-20,2019-20R0279,2/11/2020,અડાજણ,5.28,480,508.0,246.0,13.4,262.0,6.8,246.0,13.6,3334.0,13,15146.0,14909.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
992,PAL SD,2019-20,2019-20R0142,5/23/2020,Pal,2.97,270,308.0,308.0,5.5,0.0,0.0,239.0,7.1,1646.0,6.3,7064.0,7031.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
993,ADAJAN S DN,2019-20,2019-20R0306,2/11/2020,અડાજણ,4.62,420,478.0,249.0,3.7,229.0,4.9,253.0,6.6,1730.0,6.1,12415.0,6537.0,1.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
994,PAL SD,2019-20,2019-20R0519,5/23/2020,Pal,5.28,480,604.0,304.0,2.6,300.0,2.4,252.0,6.0,1512.0,5,12000.0,12226.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
995,PAL SD,2019-20,2019-20R0383,3/13/2020,Adajan,4.62,420,460.0,242.0,3.84,218.0,3.75,255.0,6.37,1687.0,17,12119.0,12090.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
996,KADOD SD,2019-20,2019-20R0727,3/14/2020,Nasura,4.62,420,444.0,222.0,6.6,222.0,6.6,251.0,11.8,2912.0,6.6,13000.0,13756.0,4,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
997,KADOD SD,2019-20,2019-20R0221,6/11/2020,Vadhvaniya,4.95,450,490.0,262.0,6.62,228.0,7.54,253.0,13.5,3394.0,8.1,11731.0,11789.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
998,KADOD SD,2019-20,2019-20R0225,6/18/2020,Vadhvaniya,9.9,900,1045.0,526.0,5.9,519.0,6.0,251.0,8.6,6300.0,15,23000.0,23449.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
999,KADOD SD,2019-20,2019-20R0223,6/11/2020,Vadhvaniya,5.28,480,514.0,254.0,6.0,260.0,7.0,240.0,18.0,3000.0,9.9,12163.0,6004.0,1.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct, solar meter badlelu che"
1000,KADOD SD,2019-20,2019-20R0224,3/13/2020,Vadhavaniya ,2.97,270,269.0,269.0,6.8,0.0,0.0,262.0,7.5,1627.0,6,7893.0,8189.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1001,KADOD SD,2019-20,2019-20R0400,3/19/2020,Vadhvaniya,4.95,450,465.0,209.0,6.74,256.0,6.47,267.0,1462.0,3013.0,11.9,13600.0,13597.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
1002,KADOD SD,2019-20,2019-20R0222,6/11/2020,Vadhvaniya,5.94,540,553.0,277.0,6.9,276.0,7.3,266.0,14.8,3862.0,19,14000.0,14857.0,3.82,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
1003,KADOD SD,2018-19,2018-19R1029,3/22/2019,Vadhvaniya,3.25,300,303.0,303.0,5.3,0.0,0.0,266.0,6.3,1646.0,12,12191.0,12191.0,3.4,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok,1penal tutigayli che"
1004,MADHI SDN,2019-20,2019-20R0474,12/30/2019,Sejwad ,4.95,450,498.0,246.0,5.25,252.0,2.84,246.0,5.5,1714.0,11,12745.0,12571.0,3.1,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty corect, wi fi confrigrtion karyu "
1005,MADHI SDN,2020-21,2020-21R0150,2/3/2021,Sejwad ,4.62,420,472.0,230.0,4.8,242.0,4.2,270.0,7.3,1977.0,19.8,7537.0,7463.0,3.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, "
1006,BARDOLI (R) SDN,2019-20,2019-20R0636,2/29/2020,Mota,4.62,420,496.0,245.0,6.5,251.0,3.86,247.0,6.33,1598.0,3.3,11113.0,11300.0,3.22,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1007,BARDOLI (R) SDN,2019-20,2019-20R0637,2/29/2020,Mota,4.62,420,474.0,240.0,3.85,234.0,3.11,246.0,3.5,1647.0,3.4,10928.0,10922.0,3.11,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1008,BARDOLI (R) SDN,2019-20,2019-20R0823,8/19/2020,Mota,4.95,450,495.2,232.7,3.4,262.5,3.0,252.0,7.1,1732.0,4,9250.0,9393.0,3.23,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1009,BARDOLI (R) SDN,2019-20,2019-20R0035,1/28/2020,Bardoli,3.3,300,319.0,319.0,7.1,0.0,0.0,267.0,8.2,2140.0,6,9480.0,9828.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1010,BARDOLI (R) SDN,2019-20,2019-20R0611,3/11/2020,Dhamdod lumbha,3.3,300,321.0,321.0,6.7,0.0,0.0,255.0,8.3,2071.0,5.8,8857.0,9223.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok, cebal ty correct, sedaling correct "
1011,BARDOLI (R) SDN,2019-20,2019-20R0687,7/24/2020,Bardoli,3.3,300,309.0,309.0,7.9,0.0,0.0,263.0,8.6,2192.0,7,7048.0,6937.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1012,BARDOLI (R) SDN,2019-20,2019-20R0086,12/27/2019,Kikvad,5.94,540,577.0,290.0,6.9,287.0,7.0,266.0,14.4,3907.0,21,19000.0,19360.0,3.96,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
1013,BARDOLI (R) SDN,2019-20,2019-20R0034,3/11/2020,Kikwad,3.3,300,319.0,319.0,6.6,0.0,0.0,253.0,8.4,2044.0,12,9217.0,9485.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1014,BARDOLI (R) SDN,2019-20,2019-20R0033,1/17/2020,Navi kikvad,3.3,300,322.0,322.0,6.2,0.0,0.0,247.0,7.7,1971.0,10,13000.0,13022.0,4.92,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
1015,BARDOLI (R) SDN,2019-20,2019-20R0492,1/17/2020,Kikwad,4.62,420,456.0,233.0,5.9,223.0,5.4,237.0,5.2,1792.0,20,14315.0,14412.0,3.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1016,BARDOLI (R) SDN,2019-20,2019-20R0450,4/30/2020,Isroli,3.3,300,347.0,347.0,3.7,0.0,0.0,252.0,5.0,1301.0,12,7514.0,7554.0,3.28,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1017,BARDOLI (R) SDN,2019-20,2019-20R0685,6/10/2020,Pisad,4.95,450,511.0,236.0,1.6,275.0,1.9,250.0,3.7,891.0,18,9912.0,1344.0,0.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok, cebal ty correct"
1018,TORRENT,2019-20,2019-20R0937,10/12/2020,Bhatar,5.94,540,605.0,303.0,6.7,302.0,7.2,246.0,17.2,4104.0,9.2,10000.0,10377.0,3.26,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok,Ok
1019,VALOD O&M SD,2020-21,2020-21R0188,2/8/2021,Vedchi,3.3,300,317.0,317.0,5.3,0.0,0.0,257.0,6.6,1699.0,4,4978.0,4985.0,3.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,Gprs,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
1020,TORRENT,2019-20,2019-20R0938,10/12/2020,Bhatar,5.94,540,607.0,304.0,6.3,303.0,7.1,246.0,16.2,3883.0,9.4,10000.0,10529.0,3.31,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1021,TORRENT,2019-20,2019-20R0953,10/12/2020,Bhatar,5.94,540,601.0,299.0,7.1,302.0,7.1,249.0,17.3,4224.0,10,10000.0,10905.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1022,VALOD O&M SD,2020-21,2020-21R0280,2/9/2021,Vedchi,3.3,300,323.0,323.0,5.4,0.0,0.0,255.0,6.8,1731.0,5,5042.0,5067.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1023,VALOD O&M SD,2020-21,2020-21R0239,2/9/2021,Vedchhi,3.3,300,329.0,329.0,6.1,0.0,0.0,252.0,7.1,1946.0,6,5139.0,5133.0,3.74,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1024,VALOD O&M SD,2020-21,2020-21R0240,2/9/2021,Vedchi,3.3,300,323.0,323.0,6.9,0.0,0.0,271.0,7.9,2141.0,7.8,5212.0,5211.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,No,Yes,Ok
1025,VALOD O&M SD,2020-21,2020-21R0186,2/9/2021,Vadchhi,3.3,300,319.0,319.0,6.3,0.0,0.0,271.0,7.0,1917.0,6.7,5070.0,5087.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Gar bhand che 
1026,VALOD O&M SD,2020-21,2020-21R0335,3/9/2021,Vedchi,4.95,450,483.0,223.0,7.7,260.0,7.4,267.0,12.8,3378.0,12.9,6440.0,6404.0,3.33,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
1027,TORRENT,2018-19,2018-19R0354,2/22/2019,Bhatar,4.55,420,431.0,215.0,6.5,216.0,6.7,245.0,11.3,2805.0,10,15000.0,15428.0,2.99,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1028,VALOD O&M SD,2020-21,2020-21R0281,2/9/2021,Vedchi,3.3,300,319.0,319.0,5.6,0.0,0.0,271.0,6.2,1686.0,7,4981.0,4989.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
1029,VALOD O&M SD,2020-21,2020-21R0187,2/9/2021,Valod,3.3,300,325.0,325.0,3.0,0.0,0.0,264.0,5.0,1486.0,8.2,5232.0,5210.0,3.8,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cabal ty correct "
1030,VALOD O&M SD,2020-21,2020-21R0209,2/9/2021,Valod,3.3,300,341.0,341.0,6.0,0.0,0.0,254.0,5.9,1526.0,9,5052.0,4999.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct, wi fi configuration ok"
1031,TORRENT,2019-20,2019-20R0023,3/3/2020,Majura geta,9.9,900,961.0,505.0,6.4,456.0,5.6,247.0,11.3,5544.0,30.8,2659.0,26215.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1032,VALOD O&M SD,2020-21,2020-21R0244,2/10/2021,Buhari,2.97,270,302.0,302.0,5.0,0.0,0.0,248.0,9.0,1289.0,9.4,4171.0,4229.0,3.43,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1033,VYARA TOWN SD,2020-21,2020-21R0396,1/0/1900,Kanpura,2.97,270,318.0,318.0,2.6,0.0,0.0,254.0,3.1,808.0,9,2686.0,2617.0,0.02,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
