,Sub Division,Year of Installation,Project Name,Meter Installation Date,Village,PV Cap. from Form,Ref. DC V,Actual DC V,String 1: DC V,String 1: DC A,String 2: DC V,String 2: DC A,AC V,AC A,Power (W),E-Today (kWh),E-Total (kWh),Gen. in Solar meter (kWh) ,Avg. Solar generation per kW,Verified,Current Status of Inverter,Check List 1: Connection tightness of AC/DC box is ok?,Check List 2: Tightness nearer to meter connection is ok?,Check List 3: Connection of Earthing & L.A. is ok?,Check List 4: DC/AC connector is ok?,Check List 5: Wire Dressing is ok?,Check List 6: Wifi Connection is ok?,Check List 7: Tightness of U & Z clamp is ok?,Check List 8: Colour of  Welding Joint is ok?,Check List 9: Concrete Block is there?,Check  List 10: Visual checking of all parts,Observation
1034,VYARA O&M SD,2020-21 ,2020-21R0192,2/6/2021,Kanpura,3.3,FALSE,334.0,334.0,7.0,0.0,0.0,249.0,2.0,1266.0,15,4954.0,4940.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok cebal ty correct 
1035,MAHUVA SDN,2019-20,2019-20R0090,1/1/2020,Kani,5.94,540,592.0,260.0,6.2,332.0,6.0,274.0,13.1,3648.0,9,10000.0,10700.0,2.19,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Nathi,Yes,Ok cebal ty correct 
1036,MAHUVA SDN,2019-20,2019-20R0600,3/18/2020,Ancheli,3.3,300,319.3,319.3,6.9,0.0,0.0,274.0,8.1,2157.0,6.5,9240.0,9384.0,3.81,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1037,MAHUVA SDN,2019-20,2019-20R0599,3/18/2020,Ancheli,3.3,300,329.0,329.0,6.8,0.0,0.0,266.0,8.4,2160.0,6.4,8718.0,9035.0,3.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1038,MAHUVA SDN,2019-20,2019-20R0820,8/30/2020,Vadoli,4.95,450,478.0,256.0,7.2,222.0,7.3,259.0,13.2,3369.0,12,10000.0,28190.0,9.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1039,MAHUVA SDN,2018-19,2018-19R0042,1/16/2019,Vadoli,5.85,540,293.0,293.0,10.6,0.0,0.0,252.0,12.1,3092.0,14,17000.0,24085.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1040,BARDOLI (R) SDN,2019-20,2019-20R0775,8/28/2020,ધામરોડ. લુભા ,3.3,300,331.0,331.0,4.1,0.0,0.0,241.0,8.1,1521.0,10,7059.0,6985.0,3.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1041,BARDOLI (R) SDN,2019-20,2019-20R0562,2/6/2020,Dhmdod lumbha,4.62,420,465.0,241.0,4.2,224.0,4.3,236.0,8.8,2126.0,15,13000.0,12910.0,3.55,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wifi lagavanu che gprs badline,Yes,Yes,Banavana che,Yes,Ok cebal ty correct 
1042,BARDOLI (R) SDN,2018-19,2018-19R0040,1/5/2019,Bardoli,4.225,390,474.0,238.0,3.9,236.0,4.3,232.0,6.3,1504.0,15,4953.0,15947.0,3.19,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1043,BARDOLI (R) SDN,2018-19,2018-19R0165,1/5/2019,Kikvad,3.25,300,315.0,315.0,2.5,0.0,0.0,240.0,3.4,839.0,12,9750.0,9800.0,2.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1044,BARDOLI (R) SDN,2017-18,2017-18R0061,1/18/2018,Kikvad,2.24,210,234.0,234.0,2.62,0.0,0.0,237.0,2.99,649.0,8,12804.0,13236.0,3.84,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1045,BARDOLI (R) SDN,2018-19,2018-19R0001,12/11/2018,કિક્વાડ,5.85,540,613.0,306.0,2.4,307.0,2.4,248.0,6.1,1535.0,22,14000.0,24194.0,3.42,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1046,BARDOLI (R) SDN,2018-19,2018-19R0038,12/11/2018,કિક્વાદ,5.85,540,604.0,294.0,2.4,310.0,2.1,244.0,4.9,1291.0,21,8912.0,23882.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1047,BARDOLI (R) SDN,2018-19,2018-19R0140,12/13/2018,Moti bhatlav,5.85,540,580.0,328.0,1.6,252.0,1.5,236.0,4.6,1102.0,24,20000.0,24083.0,3.41,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1048,MAHUVA SDN,2019-20,2019-20R0163,9/30/2020,Goji,4.62,420,466.0,234.0,5.4,232.0,5.4,240.0,10.4,2230.0,15,8802.0,9018.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1049,BARDOLI (R) SDN,2018-19,2018-19R0062,12/27/2018,Isroli,5.85,540,607.0,306.0,1.1,301.0,1.4,249.0,3.1,776.0,23,5463.0,24169.0,3.46,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1050,BARDOLI (R) SDN,2017-18,2017-18R0070,2/5/2018,Ten,4.48,420,468.0,233.0,1.1,235.0,0.94,247.0,1.0,321.0,13.4,1191.0,23753.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1051,BARDOLI (R) SDN,2018-19,2018-19R0026,12/12/2018,Soyani,4.55,420,431.0,200.0,1.1,231.0,1.1,227.0,0.7,66.0,18,16000.0,16506.0,3,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1052,KIM,2019-20,2019-20R0806,8/22/2020,Pipodara,3.3,300,323.0,323.0,4.9,0.0,0.0,251.0,6.3,1536.0,3,6717.0,6606.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1053,KIM,2019-20,2019-20R0807,8/22/2020,Pipodra,3.3,300,340.3,340.3,4.3,0.0,0.0,241.0,5.8,1376.0,2.5,6964.0,7000.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1054,KIM,2020-21,2020-21R0074,3/1/2021,Pipodra,3.3,300,329.0,329.0,2.0,0.0,0.0,247.0,9.0,2150.0,4,5013.0,5050.0,3.83,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
1055,KIM,2020-21,2020-21R0206,3/2/2021,Pipodara,3.3,300,350.0,350.0,7.4,0.0,0.0,240.0,8.1,1836.0,4,4887.0,4861.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1056,KIM,2020-21,2020-21R0084,2/26/2021,Pipodara,3.3,300,338.3,338.3,6.0,0.0,0.0,246.0,7.3,1839.0,4.7,5153.0,5168.0,3.89,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1057,KIM,2020-21,2020-21R0203,2/26/2021,Pipadara,3.3,300,350.0,350.0,5.0,0.0,0.0,260.0,6.3,1639.0,4.1,4462.0,4416.0,3.32,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1058,KIM,2019-20,2019-20R0574,2/12/2020,Siyod,4.95,450,504.0,272.0,6.6,232.0,5.53,274.0,13.87,2990.0,18,14067.0,13924.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1059,KIM,C009,C009,10/22/2020,Siyod,4.95,FALSE,493.9,229.7,5.3,264.2,5.6,262.0,10.0,2574.0,15,9604.0,9901.0,3.77,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1060,BHARUCH CITY WEST,2018-19,2018-19R0230,2/20/2019,Bharuch,4.55,420,473.4,236.5,4.9,236.9,4.7,246.0,8.9,2250.0,3.2,19000.0,19494.0,3.75,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1061,BHARUCH CITY WEST,2018-19,2018-19R0240,1/29/2019,Bharuch,2.6,240,252.0,252.0,6.2,0.0,0.0,242.0,6.4,1558.0,3.2,11000.0,11225.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct/ penal khsedi
1062,BHARUCH CITY WEST,2018-19,2018-19R0146,4/10/2019,Bharuch,9.75,900,985.4,473.1,3.4,512.3,3.9,244.0,5.3,3636.0,6.9,32000.0,34349.0,3.22,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, penal clining nathi, 1penal tuteli che a bypass kareli che pahela"
1063,BHARUCH CITY WEST,2018-19,2018-19R1034,3/13/2019,Bharuch,2.6,240,247.0,247.0,7.0,0.0,0.0,272.0,6.4,1760.0,6,11000.0,11257.0,3.86,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1064,BHARUCH CITY WEST,2019-20,2019-20R0133,8/10/2020,Bharuch,3.3,300,313.4,313.4,6.4,0.0,0.0,248.0,8.2,1951.0,7.8,7161.0,7115.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, penal clining nathi"
1065,BHARUCH CITY WEST,2018-19,2018-19R0356,3/13/2019,Bharuch,3.25,300,337.7,337.7,3.2,0.0,0.0,265.0,4.3,1153.0,4.6,12000.0,12201.0,3.35,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, penal clining nathi "
1066,BHARUCH CITY WEST,2019-20,2019-20R0879,9/3/2020,Bharuch,2.97,270,308.0,308.0,5.9,0.0,0.0,242.0,7.4,1744.0,10,6206.0,6065.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,Navu lagavyu,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, wi fi installation karyu"
1067,BHARUCH CITY WEST,2019-20,2019-20R0132,8/10/2020,Bharuch,3.3,300,313.0,313.0,4.7,0.0,0.0,246.0,6.0,1441.0,5,6127.0,6089.0,3.05,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, penal clining nathi "
1068,BHARUCH CITY EAST,2019-20,2019-20R0627,3/15/2020,Bharuch,2.97,270,305.0,305.0,5.2,0.0,0.0,247.0,6.2,1521.0,10,7442.0,7608.0,3.4,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1069,BHARUCH (RURAL) SD,2019-20,2019-20R0109,6/22/2020,Bharuch ,2.97,270,332.0,332.0,3.8,0.0,0.0,242.0,4.3,1119.0,11,6402.0,7033.0,3.62,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1070,BHARUCH CITY EAST,2018-19,2018-19R0108,1/23/2019,Bharuch,3.25,300,321.0,321.0,2.7,0.0,0.0,240.0,3.1,873.0,10,12000.0,12892.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1071,BHARUCH CITY EAST,2018-19,2018-19R0231,2/20/2019,Bharuch,5.2,480,538.0,276.0,2.5,262.0,2.8,238.0,6.8,1644.0,20,21000.0,20840.0,3.51,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, penal clining nathi "
1072,BHARUCH CITY EAST,2018-19,2018-19R0105,1/17/2019,Bharuch ,2.925,270,300.0,300.0,2.2,0.0,0.0,243.0,2.3,687.0,11,13000.0,13300.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1073,BHARUCH CITY EAST,2018-19,2018-19R0117,1/1/2019,Bharuch,3.25,300,328.0,328.0,0.5,0.0,0.0,239.0,0.8,207.0,14,11000.0,13726.0,3.54,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1074,BHARUCH CITY EAST,2018-19,2018-19R0201,2/8/2019,Bharuch ,3.25,300,351.0,351.0,1.0,0.0,0.0,242.0,1.3,326.0,15,2131.0,11156.0,2.97,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct,"
1075,BHARUCH CITY EAST,2018-19,2018-19R0132,1/30/2019,Bharuch ,2.275,210,217.0,217.0,0.5,0.0,0.0,242.0,1.0,95.0,10,1906.0,13937.0,5.27,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1076,BHARUCH CITY EAST,2017-18,2017-18R0028,1/5/2018,Bharuch,2.88,270,285.0,285.0,0.38,0.0,0.0,241.0,0.25,54.0,7.7,1545.0,22158.0,4.95,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cebal ty correct "
1077,ADAJAN S DN,2019-20,2019-20R0964,10/2/2020,Adajan,9.9,900,1077.3,542.3,2.8,535.0,3.1,241.0,4.5,3262.0,3.7,17000.0,17121.0,3.12,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok cebal ty correct 
1078,ADAJAN S DN,2019-20,2019-20R0164,1/22/2020,Adajan,5.94,540,639.1,433.0,3.1,206.1,4.3,242.0,9.4,2341.0,3.1,17000.0,17122.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,"Ok cebal ty correct, penal loping correction "
1079,ADAJAN S DN,2018-19,2018-19R1009,3/15/2019,Adajan,2.925,270,310.0,310.0,4.5,0.0,0.0,240.0,5.7,1405.0,2.1,11000.0,11266.0,3.44,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1080,PAL SD,2019-20,2019-20R0151,6/1/2020,Pal,4.62,420,498.0,243.0,1.9,255.0,2.1,245.0,4.2,1023.0,1.7,8194.0,8366.0,2.67,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1081,ADAJAN S DN,2018-19,2018-19R0162,1/11/2019,Adajan,4.225,390,389.8,200.2,5.6,189.6,5.6,251.0,8.4,2164.0,5.2,16000.0,16882.0,3.37,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1082,PAL SD,2019-20,2019-20R0307,2/22/2020,Pal,3.3,300,331.0,331.0,5.5,0.0,0.0,259.0,7.0,1761.0,3.9,8177.0,8453.0,3.3,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1083,ADAJAN S DN,2018-19,2018-19R0161,1/11/2019,Adajan,4.225,390,420.8,227.8,6.0,193.0,5.7,255.0,9.4,2452.0,5.8,16000.0,16085.0,3.22,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1084,ADAJAN S DN,2018-19,2018-19R0137,2/5/2019,Adajan. Char bangla,5.2,480,551.0,277.0,2.7,274.0,2.5,255.0,5.4,1476.0,4.2,20000.0,20433.0,3.39,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1085,ADAJAN S DN,2019-20,2019-20R0648,7/15/2020,Adajan,3.3,300,304.1,304.1,6.7,0.0,0.0,216.0,7.6,1943.0,5.8,6532.0,6479.0,3.1,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok cebal ty correct 
1086,ADAJAN S DN,2019-20,2019-20R0649,7/15/2020,Adajan,2.97,270,326.2,326.2,6.7,0.0,0.0,256.0,8.1,2155.0,6.9,4630.0,7269.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,"Ok cebal ty correct, time sat karyo Dat sat"
1087,ADAJAN S DN,2019-20,2019-20R0165,6/2/2020,Adajan,3.3,300,341.7,341.7,7.27,0.0,0.0,263.7,7.37,1962.0,7.9,6188.0,7863.0,3.52,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok cebal ty correct, penal clining nathi"
1088,ADAJAN S DN,2019-20,2019-20R0688,6/17/2020,Adajan,3.3,300,313.4,313.4,7.0,0.0,0.0,263.0,8.3,2112.0,11,8294.0,8260.0,3.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok cebal ty correct, penal clining "
1089,TORRENT,2018-19,2018-19R0372,7/24/2019,Goddod road,15.84,1462.15,0.0,0.0,0.0,0.0,8.2,0.0,0.0,8595.0,13.2,562967.0,56397.0,3.59,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1090,PUNA,2020-21,2020-21R0064,3/22/2021,Magob,9.9,900,1045.0,518.0,1.9,527.0,1.7,238.0,2.4,1682.0,4.3,12416.0,12250.0,3.21,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1091,PUNA,2020-21,2020-21R0317,3/30/2021,Magob,4.62,420,438.0,198.0,5.2,240.0,5.2,254.0,8.4,2146.0,6.1,5793.0,5741.0,3.29,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1092,PUNA,2020-21,2020-21R0066,3/22/2021,Magob,4.62,420,461.0,218.0,4.0,243.0,4.1,251.0,7.0,1755.0,4.7,5651.0,5609.0,3.15,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1093,SEVANI SDN,2020-21,2020-21R0019,2/19/2021,Dunger,5.28,480,484.0,232.0,7.5,252.0,7.6,267.0,13.9,3497.0,9.4,8055.0,8029.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1094,SEVANI SDN,2020-21,2020-21R0017,2/19/2021,Dugar,5.28,480,506.0,256.0,7.3,250.0,7.3,263.0,13.1,3479.0,9.5,8592.0,8355.0,3.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1095,SEVANI SDN,2020-21,2020-21R0025,2/19/2021,Dunger,3.3,300,314.9,314.9,7.6,0.0,0.0,268.0,8.4,2260.0,6.6,5338.0,5349.0,3.87,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1096,SEVANI SDN,2020-21,2020-21R0020,2/20/2021,Dugar,5.28,480,510.0,254.0,7.7,256.0,7.6,273.0,13.4,3664.0,10,8174.0,8058.0,3.65,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1097,SEVANI SDN,2020-21,2020-21R0034,2/20/2021,Dunger ,4.62,420,444.0,194.0,6.7,250.0,6.7,271.0,10.5,2015.0,8.5,6963.0,6921.0,3.58,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
1098,SEVANI SDN,2020-21,2020-21R0035,2/19/2021,Dunger,4.62,420,455.0,228.0,6.3,227.0,6.5,271.0,10.1,2740.0,8.4,6913.0,6778.0,3.5,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok,cebal ty correct "
1099,SEVANI SDN,2020-21,2020-21R0027,2/19/2021,Dunger,3.3,300,323.0,323.0,6.7,0.0,0.0,267.0,7.8,2108.0,6.8,5021.0,4986.0,3.61,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1100,SEVANI SDN,2020-21,2020-21R0047,2/19/2021,Dungar,4.62,420,444.0,223.0,7.2,221.0,7.1,268.0,11.3,3035.0,10.2,7084.0,7018.0,3.63,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
1101,SEVANI SDN,2020-21,2020-21R0023,2/19/2021,Dugar,3.3,300,321.0,321.0,6.1,0.0,0.0,269.0,7.0,1870.0,6.2,5017.0,5027.0,3.64,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1102,SEVANI SDN,2020-21,2020-21R0029,2/20/2021,Dunger ,3.3,300,315.0,315.0,7.5,0.0,0.0,266.0,8.5,2256.0,8,5151.0,5124.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1103,SEVANI SDN,2020-21,2020-21R0030,2/19/2021,Dungar,3.3,300,322.0,322.0,7.9,0.0,0.0,266.0,8.5,2279.0,8.8,5088.0,5145.0,3.72,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wi fi configuration karyu,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1104,SEVANI SDN,2020-21,2020-21R0028,2/20/2021,Dugar,3.3,300,314.0,314.0,6.5,0.0,0.0,269.0,7.1,1892.0,7,4954.0,4923.0,3.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1105,SEVANI SDN,2020-21,2020-21R0033,2/20/2021,Dugar,3.96,360,377.0,377.0,7.5,0.0,0.0,264.0,10.4,2687.0,10,6242.0,6126.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1106,SEVANI SDN,2020-21,2020-21R0021,2/19/2021,Dungar,3.3,300,332.0,332.0,5.6,0.0,0.0,248.0,7.2,1812.0,10.4,5157.0,5116.0,3.7,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1107,SEVANI SDN,2020-21,2020-21R0022,2/19/2021,Dungar,3.3,300,328.0,328.0,5.9,0.0,0.0,247.0,7.4,1843.0,10.7,5128.0,5108.0,3.69,Done,Normal,Yes,Yes,Yes,Yes,Yes,Wi fi configuration karyu,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1108,SEVANI SDN,2020-21,2020-21R0024,2/19/2021,Dugar,3.3,300,342.0,342.0,4.8,0.0,0.0,271.0,4.6,1531.0,10.5,3226.0,4926.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1109,SEVANI SDN,2020-21,2020-21R0026,2/20/2021,Dungar,3.3,300,339.0,339.0,5.7,0.0,0.0,273.0,6.6,1838.0,12,4845.0,4813.0,3.49,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok 
1110,SEVANI SDN,2020-21,2020-21R0018,2/20/2021,Dugar,5.28,480,528.0,265.0,5.1,263.0,5.0,268.0,9.4,2573.0,20,8418.0,8335.0,3.78,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1111,SEVANI SDN,2020-21,2020-21R0036,3/5/2021,Asta,4.95,450,487.0,260.0,4.8,227.0,4.8,235.0,9.2,2209.0,21.1,7454.0,7445.0,3.71,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1112,SAROLI SD,2020-21,2020-21R0301,4/4/2021,Magob,5.94,540,621.6,308.8,6.3,312.8,6.4,259.0,14.8,3771.0,7,7740.0,7755.0,3.47,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1113,SAROLI SD,2020-21,2020-21R0302,4/4/2021,Mghob ,5.94,540,602.0,313.0,5.1,289.0,5.5,258.0,12.3,3145.0,5.5,7372.0,7499.0,3.36,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Cebal tay mari 
1114,PUNA,2020-21,2020-21R0193,2/8/2021,Punagam,5.94,540,591.0,296.0,6.8,295.0,6.8,249.0,15.1,3792.0,8,9752.0,9715.0,3.79,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1115,PUNA,2020-21,2020-21R0011,2/4/2021,Punagam,5.94,540,584.0,324.0,6.8,260.0,6.8,253.0,14.7,3748.0,8.5,9293.0,9211.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1116,SAROLI SD,2020-21,2020-21R0311,4/9/2021,Magob,5.94,540,596.0,300.0,6.6,296.0,7.4,257.0,16.2,4110.0,7.9,4586.0,8061.0,3.66,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct 
1117,PUNA,2020-21,2020-21R0247,4/23/2021,Punagam,9.9,900,1062.0,548.0,6.4,514.0,6.7,257.0,9.1,6638.0,15,12000.0,12587.0,3.56,Done,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1118,PUNA,2020-21,2020-21R0313,4/6/2021,Punagam,3.3,300,329.0,329.0,7.9,0.0,0.0,265.0,9.0,2490.0,6.6,3747.0,3734.0,3.03,Done,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1119,SAROLI SD,2020-21,2020-21R0148,4/4/2021,Magob ,7.92,720,821.0,401.0,5.6,420.0,5.7,257.0,6.2,4665.0,12,10054.0,4664.0,1.57,Done,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,"Ok cebal ty correct, solar meter badlelu che, penal clining nathi "
1120,PUNA,2020-21,2020-21R0314,4/6/2021,Punagam,5.28,480,535.0,266.0,7.2,269.0,7.4,248.0,15.7,3790.0,10,5402.0,5580.0,2.83,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1121,SAROLI SD,2020-21,2020-21R0292,4/9/2021,Magob,5.94,540,591.0,297.0,7.1,294.0,7.4,262.0,15.9,4096.0,11,4153.0,4191.0,1.9,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Cebal tay 
1122,PUNA,2020-21,2020-21R0157,4/17/2021,Punagam,3.3,300,332.0,332.0,6.9,0.0,0.0,252.0,8.3,2102.0,6.9,3756.0,3758.0,3.14,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1123,YOGI CHOWK SD,2020-21,2020-21R0132,3/10/2021,Punagam,2.97,270,293.8,293.8,7.7,0.0,0.0,263.0,7.9,2085.0,7.3,4641.0,4622.0,3.88,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cebal ty correct 
1124,MANJALPUR SDN,2019-20,2019-20R0179,1/18/2020,Vadodra,2.97,270,294.4,294.4,7.2,0.0,0.0,264.0,7.9,2136.0,6.1,10000.0,10900.0,4.43,,Normal,Yes,Yes,Yes,Yes,Yes,Recharge nathi wi fi ma gharna,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
1125,PADRA O&M SD,2018-19,2018-19R0112,2/1/2019,Vadodra,4.875,450,474.0,231.0,6.0,243.0,6.4,266.0,11.1,2990.0,9.4,17000.0,16749.0,2.91,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok, cebal ty correct, sedaling correct "
1126,GORVA CITY SD,2019-20,2019-20R0601,3/12/2020,Vadodra,3.3,300,327.0,327.0,5.9,0.0,0.0,248.0,7.7,1851.0,12,9534.0,9893.0,3.87,,Normal,Yes,Yes,Yes,Yes,Yes,Gprs,Yes,Yes,Yes,Yes,"Ok cebal ty correct, sedaling corrct "
1127,BHARUCH (RURAL) SD,2019-20,2019-20R0499,8/18/2020,Bhanbuj,5.025,456.82,570.0,284.0,4.7,286.0,4.7,249.0,11.1,2685.0,7,9350.0,9544.0,3.04,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1128,BHARUCH CITY EAST,2019-20,2019-20R0665,6/5/2020,Bholav,3.3,300,350.0,350.0,1.9,0.0,0.0,234.0,2.3,578.0,11,8418.0,8649.0,3.75,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1129,BHARUCH CITY WEST,2018-19,2018-19R0106,1/3/2019,Jadeshwar,5.025,463.85,531.0,267.0,4.2,264.0,4.4,259.0,9.4,2302.0,24,24000.0,6444.0,1.05,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1130,PIPLOD,2020-21 ,2020-21R0221,2/19/2021,Piplod,4.95,FALSE,510.0,238.0,3.9,272.0,5.3,257.0,8.6,2221.0,4.8,7788.0,7708.0,3.45,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok 
1131,BHARUCH CITY EAST,2018-19,2018-19R0111,1/2/2019,Bharuch ,2.925,270,290.0,290.0,6.8,0.0,0.0,260.0,7.6,1998.0,7400,12000.0,13505.0,3.72,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1132,BHARUCH CITY EAST,2018-19,2018-19R0323,2/14/2019,Bharuch,2.275,210,199.0,199.0,6.2,0.0,0.0,264.0,4.6,1242.0,5.1,9940.0,9541.0,3.5,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1133,BHARUCH CITY EAST,2018-19,2018-19R0250,2/15/2019,Bharucha ,2.925,270,299.0,299.0,4.5,0.0,0.0,253.0,5.3,1392.0,10,6820.0,10235.0,2.93,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1134,BHARUCH CITY WEST,2018-19,2018-19R0300,2/15/2019,Bharucha,2.275,210,241.0,241.0,3.2,0.0,0.0,240.0,3.3,817.0,7,8864.0,8520.0,3.13,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1135,BHARUCH CITY WEST,2018-19,2018-19R0227,2/16/2019,Bharucha ,2.275,210,232.0,232.0,2.6,0.0,0.0,247.0,2.7,691.0,6,8877.0,8484.0,3.12,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1136,BHARUCH CITY EAST,2018-19,2018-19R0234,1/23/2019,Bharuch ,2.6,240,258.0,258.0,4.2,0.0,0.0,242.0,4.6,1145.0,11,11000.0,12145.0,3.83,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1137,BHARUCH CITY EAST,2019-20,2019-20R0790,8/11/2020,Bharuch,3.3,300,346.0,346.0,3.0,0.0,0.0,244.0,4.1,1033.0,14,13000.0,8217.0,3.81,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1138,BHARUCH (RURAL) SD,2019-20,2019-20R0251,2/27/2020,Bharuch,2.97,270,316.0,316.0,3.3,0.0,0.0,249.0,3.5,910.0,12,9231.0,9526.0,3.89,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1139,BHARUCH CITY EAST,2019-20,2019-20R0626,2/28/2020,Bharuch,4.62,420,477.0,243.0,3.9,234.0,3.8,251.0,4.5,1890.0,20,15011.0,15256.0,4.01,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1140,MANJALPUR SDN,2019-20,2019-20R0189,12/24/2019,Baroda,2.97,270,287.0,287.0,6.9,0.0,0.0,247.0,7.7,1958.0,9,10.0,10620.0,3.97,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1141,INDRAPURI CITY SD,2020-21,2020-21R0375,1/0/1900,Vadodra,3.3,300,356.0,356.0,2.8,0.0,0.0,241.0,3.8,915.0,13,3709.0,3782.0,0.03,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,penal clining nathi "
1142,GORVA CITY SD,2019-20,2019-20R0469,2/12/2020,Vadodra,3.3,300,299.0,299.0,1.9,0.0,0.0,252.0,2.2,533.0,11,9064.0,9621.0,3.43,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Ghar Bandh che,Ghar Bandh che,Ghar Bandh che,Yes,Ok
1143,INDRAPURI CITY SD,2019-20,2019-20R0536,3/4/2020,Vadodra,4.95,450,502.0,236.0,1.31,266.0,1.42,248.0,2.75,674.0,22,15746.0,15838.0,3.86,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
1144,BARDOLI (R) SDN,2019-20,2019-20R0267,2/27/2020,Tudi,3.0,272.73,320.0,320.0,4.17,0.0,0.0,258.0,4.25,1188.0,5,8974.0,9152.0,3.61,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1145,BARDOLI (R) SDN,2018-19,2018-19R0358,4/8/2019,Bardoli,3.3,304.62,306.0,306.0,2.1,0.0,0.0,243.0,2.7,708.0,0,10.0,10866.0,2.82,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1146,JAMBUVA O&M SD,2019-20,2019-20R0814,7/25/2020,Vadodara,5.94,540,592.0,296.0,7.3,296.0,7.0,263.0,15.6,4134.0,7.9,18000.0,26019.0,6.29,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1147,JAMBUVA O&M SD,2019-20,2019-20R0094,12/23/2019,Badodara,3.3,300,335.0,335.0,8.3,0.0,0.0,256.0,11.7,2507.0,5.3,6437.0,4280.0,1.42,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1148,JAMBUVA O&M SD,2019-20,2019-20R0925,7/25/2020,Vadodara,2.97,270,306.0,306.0,7.9,0.0,0.0,250.0,7.8,2001.0,4.6,7238.0,7441.0,3.6,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1149,JAMBUVA O&M SD,2019-20,2019-20R0299,12/26/2019,Vadodara,3.96,360,384.0,384.0,8.5,0.0,0.0,253.0,12.6,3116.0,7,6846.0,6682.0,1.86,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1150,JAMBUVA O&M SD,2019-20,2019-20R0370,12/30/2019,Vadodara,3.3,300,330.0,330.0,7.1,0.0,0.0,255.0,9.0,1255.0,5.7,4474.0,4404.0,1.48,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1151,JAMBUVA O&M SD,2019-20,2019-20R0268,1/28/2020,Vadodara,3.96,360,398.0,398.0,7.4,0.0,0.0,258.0,11.8,2851.0,6.8,6694.0,6611.0,1.91,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1152,JAMBUVA O&M SD,2019-20,2019-20R0481,3/11/2020,Vadodara,3.3,300,317.0,317.0,4.2,0.0,0.0,259.0,4.5,1957.0,6.7,3812.0,8708.0,3.17,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1153,JAMBUVA O&M SD,2019-20,2019-20R0936,7/25/2020,Vadodara,3.3,300,329.0,329.0,7.4,0.0,0.0,263.0,9.5,2417.0,6.8,7837.0,8074.0,3.52,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1154,JAMBUVA O&M SD,2019-20,2019-20R0814,7/25/2020,Vadodara,1.98,180,190.0,190.0,7.7,0.0,0.0,260.0,5.7,1438.0,4.3,5133.0,5200.0,3.77,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Yes,Yes,Ok
1155,JALALPORE SD,2020-21 ,2020-21R0282,3/9/2021,Navsari,3.3,FALSE,335.0,335.0,7.9,0.0,0.0,269.0,9.5,2583.0,8.4,5402.0,5114.0,3.3,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok 
1156,BHARUCH CITY EAST,2019-20,2019-20R0064,2/28/2020,Bharuch,2.97,270,325.0,325.0,3.56,0.0,0.0,257.0,4.12,1087.0,4.1,9136.0,9486.0,3.71,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,"Ok,cebal ty correction"
1157,BHARUCH CITY EAST,2019-20,2019-20R0497,2/13/2020,Bharuch,4.62,420,497.0,247.0,3.1,250.0,3.3,210.0,8.7,1230.0,4.1,14713.0,14738.0,3.64,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1158,AKOTA CITY SD,2019-20,2019-20R0594,2/22/2020,Vadodara,2.97,270,318.0,318.0,1.47,0.0,0.0,260.0,1.75,478.0,1.5,9710.0,10133.0,3.94,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1159,AKOTA CITY SD,2020-21,2020-21R0168,1/0/1900,Vadodara,5.94,540,633.0,307.0,1.2,326.0,1.1,250.0,2.2,572.0,7.7,7824.0,7725.0,0.03,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Yes,Yes,Ok
1160,AKOTA CITY SD,2019-20,2019-20R0561,2/22/2020,Vadodara,9.9,900,1014.0,510.0,1.31,504.0,1.19,260.0,2.12,629.0,5.3,33823.0,34624.0,4.02,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok
1161,BHARUCH CITY EAST,2020-21,2020-21R0297,3/16/2021,Bharuch,3.3,300,341.0,341.0,2.1,0.0,0.0,245.0,2.6,651.0,13,6279.0,6255.0,3.85,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok
1162,SAROLI SD,2019-20,2019-20R0759,8/26/2020,Magob,3.3,300,355.0,355.0,2.1,0.0,0.0,257.0,2.9,744.0,11,6631.0,6466.0,2.82,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,Ok/penal clining nathi 
1163,SAROLI SD,2020-21,2020-21R0311,4/9/2021,Magob,5.94,540,620.0,308.0,1.4,312.0,1.8,253.0,4.1,1310.0,12,6901.0,6990.0,2.49,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,"Ok ,cebal ty correct ,wi fi configuration karyu"
1164,VASANA SD,2018-19,2018-19R0110,2/22/2019,Baroda,3.3,304.62,301.0,301.0,4.2,0.0,0.0,250.0,5.9,1569.0,11,15000.0,16931.0,4.09,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1165,SARTHANA SD,2019-20,2019-20R0798,6/11/2020,Nanvaracha,5.94,540,643.0,324.0,1.9,319.0,2.0,234.0,5.8,1377.0,5.2,16000.0,16500.0,3.56,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1166,MOTA VARACHHA,2019-20,2019-20R0414,6/9/2020,Varacha,7.92,720,845.0,417.0,2.6,428.0,2.5,245.0,3.0,2123.0,11,7085.0,20629.0,3.22,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok cabal ty correct karvani baki 
1167,MOTA VARACHHA,2019-20,2019-20R0413,6/9/2020,Varacha,7.92,720,860.0,424.0,4.6,436.0,4.4,246.0,6.1,5918.0,10,21000.0,21300.0,3.33,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct karvani baki
1168,BHARUCH CITY EAST,2020-21,2020-21R0146,2/18/2021,Bholav,3.3,300,320.6,320.6,2.5,0.0,0.0,247.0,2.9,729.0,7.9,6986.0,7077.0,3.82,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,All system ok
1169,BHARUCH CITY EAST,2019-20,2019-20R0053,1/18/2020,Zadeshwar,2.97,270,285.5,285.5,7.5,0.0,0.0,273.0,7.7,2155.0,9,11000.0,0.0,0,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,All system ok
1170,BHARUCH CITY EAST,2019-20,2019-20R0052,1/7/2020,Zadeshwar,3.3,300,320.6,320.6,6.7,0.0,0.0,265.0,7.9,2165.0,11,12000.0,12677.0,3.96,,Normal,Yes,Yes,Yes,Yes,Yes,Special character in customer home router,Yes,Yes,Yes,Yes,All system ok
1171,PUNA,2019-20,2019-20R0219,12/6/2019,Puna gam,5.94,540,511.0,245.0,0.0,266.0,0.0,235.0,0.7,95.0,23,23.0,22837.0,3.61,,Normal,Yes,Yes,On,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Na karvano,Not required (જરૂર નથી),Yes,Ok
1172,KOYALI,2020-21,2020-21R0461,,Vadodra,3.3,300,326.0,326.0,0.6,0.0,0.0,257.0,0.7,183.0,11,4704.0,6356.0,,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1173,ADAJAN S DN,2019-20,2019-20R0638,5/28/2020,Adajan(vishnupark),3.3,300,370.0,370.0,2.6,0.0,0.0,246.0,3.9,946.0,2,8638.0,8548.0,2.78,,Normal,Yes,Yes,Nathi,Yes,Yes,Yes,Yes,Yes,Support on wall (વોલ પર સપોર્ટ છે),Yes,Ok 
1174,PADRA O&M SD,2019-20,2019-20R0202,3/6/2020,Vadodra,2.97,270,327.0,327.0,0.34,0.0,0.0,255.0,0.37,81.0,7.7,11006.0,11100.0,3.62,,Normal,Yes,Yes,Yes,Yes,Yes,"WIFI is available at home but the range does not come up to the inverter. (ઘર માં WIFI છે. પણ, રેનજ નથી આવતી ઇન્વર્ટર સુધી.)",Yes,Yes,Not required (જરૂર નથી),Yes,"Ok,cabal ty correct, sedaling correct "
1175,BHARUCH CITY EAST,2020-21,2020-21R0071,2/17/2021,Zadeshwar,3.3,300,346.0,346.0,2.4,0.0,0.0,252.0,3.4,246.0,2.3,8258.0,8304.0,3.66,,Normal,Yes,Yes,Yes,Yes,Yes,WIFI not available at home (ઘર માં WIFI નથી.),Yes,Yes,Not required (જરૂર નથી),Yes,  
1176,RANDER TOWN-II,2019-20,2019-20R0795,9/25/2020,Adajan ,5.94,540,616.0,304.0,3.2,312.0,3.2,253.0,7.8,2002.0,500,16.0,16267.0,3.24,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Not required (જરૂર નથી),Yes,Ok
1177,MOTA VARACHHA,2019-20,2019-20R0079,6/15/2020,Motavaracha,5.94,540,665.0,330.0,1.8,335.0,1.7,250.0,4.8,1212.0,1300,18000.0,18200.0,3.19,,Normal,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Ok cebal ty correct sedaling corrct 
1178,,0,0,,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,,,0,0,0,0,0,0,0,0,0,0,0,0
1179,,0,0,,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,,,0,0,0,0,0,0,0,0,0,0,0,0
1180,,0,0,,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,,,0,0,0,0,0,0,0,0,0,0,0,0
1181,,0,0,,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,,,0,0,0,0,0,0,0,0,0,0,0,0
1182,,,,,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,,,0,0,0,0,0,0,0,0,0,0,0,0
1183,,,,,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,,,0,0,0,0,0,0,0,0,0,0,0,0
1184,,,,,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,,,,,,,,,,,,,,
1185,,,,,0,0.0,FALSE,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0.0,0.0,,,,,,,,,,,,,,
1186,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1187,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1188,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1189,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1190,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1191,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1192,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1193,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1194,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1195,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1196,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1197,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1198,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1199,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
